
! == Converted from gbXML file using Autodesk's Green Building Studio web service == !
! == gbXML2EnergyPlus stylesheet version 5.0.0.0                                  == !
! == Please see your Project End User License Agreement for use restrictions.     == !

  Version,  7.0;                                              !- Version Identifier

  ! ============== Run  Control ====================== !
  TIMESTEP,4;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  SimulationControl,
  Yes,                                                         !- Do Zone Sizing Calculation
  Yes,                                                         !- Do System Sizing Calculation
  No,                                                          !- Do Plant Sizing Calculation
  Yes,                                                         !- Run Simulation for Sizing Periods
  Yes;                                                         !- Run Simulation for Weather File Run Periods

  RunPeriod,
  ,                                                            !- Name
  1,                                                           !- Begin Month
  1,                                                           !- Begin Day of Month
  12,                                                          !- End Month
  31,                                                          !- End Day of Month
  UseWeatherFile,                                              !- Day of Week for Start Day
  Yes,                                                         !- Use Weather File Holidays and Special Days
  Yes,                                                         !- Use Weather File Daylight Saving Period
  No,                                                          !- Apply Weekend Holiday Rule
  Yes,                                                         !- Use Weather File Rain Indicators
  Yes,                                                         !- Use Weather File Snow Indicators
  1;                                                           !- Number of Times Runperiod to be Repeated
  

! ============== Location  ====================== !

  
  ! Basic description:
  Site:Location,
  Skykomish  WA United States,                !- Name
    47.579201,                               !- Latitude {deg}
    -121.501602,                              !- Longitude {deg}
    -10.1251335 ,                                                                         !-Time Zone {hr}
    91;                              !- Elevation {m}
  
! ============== Ground Temps  ====================== !

Site:GroundTemperature:BuildingSurface,18.89,18.92,19.02,19.12,19.21,19.23,19.07,19.32,19.09,19.21,19.13,18.96;                                                                      



! ============== Heating Design Day  ====================== !


SizingPeriod:DesignDay,
  GBS_04R20_056168 Winter,             !- Name
  -16.1,                !- Maximum Dry-Bulb Temperature {C}
  ,                                                                          !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.1,                !- Wet-Bulb at Max {C}
  99400,                                                      !- Barometric Pressure {Pa}
  5.9,                              !- Wind Speed {m/s}
  90,                                !- Wind Direction {deg}
  ,                           !- Sky Clearness
  ,                                   !- Rain Indicator
  ,                                   !- Snow Indicator
  21,                                  !- Day of Month
  1,                                 !- Month
  WinterDesignDay,                                                           !- Day Type
   ,                              !- Daylight Saving Time Indicator
  Wet-Bulb ;                                                                 !- Humidity Indicating Type


! ============== Cooling-Design Day  ====================== !


SizingPeriod:DesignDay,
  GBS_04R20_056168 Summer,                  !- Name
  23.6,                     !- Maximum Dry-Bulb Temperature {C}
  8.9,                !- Daily Dry-Bulb Temperature Range {deltaC}
  13.2,                     !- Wet-Bulb at Max {C}
  99800,                                                           !- Barometric Pressure {Pa}}
  0,                                 !- Wind Speed {m/s}
  0,                                   !- Wind Direction {deg}
  ,                               !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                      !- Day of Month
  7,                                     !- Month
  SummerDesignDay,                                                               !- Day Type
  ,                                   !- Daylight Saving Time Indicator
  Wet-Bulb ;                                                                     !- Humidity Indicating Type

! ==============                ====================== !
! ============== Day Schedules  ====================== !
! ==============                ====================== !


  
  Schedule:Day:Interval,
  aim0086,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  6:00, 0,
  7:00, 0.1,
  8:00, 0.3,
  12:00, 0.9,
  13:00, 0.8,
  17:00, 0.9,
  18:00, 0.5,
  20:00, 0.3,
  22:00, 0.2,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  aim0092,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0,
  8:00, 0.1,
  9:00, 0.2,
  11:00, 0.95,
  13:00, 0.45,
  18:00, 0.95,
  19:00, 0.3,
  22:00, 0.1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-202-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0.210979924,
  8:00, 0.3,
  12:00, 0.9,
  13:00, 0.8,
  17:00, 0.9,
  18:00, 0.5,
  20:00, 0.3,
  22:00, 0.2,
  24:00, 0.210979924;
  
  
  Schedule:Day:Interval,
  ds-200-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  8:00, 0.210979924,
  12:00, 0.3,
  17:00, 0.15,
  24:00, 0.210979924;
  
  
  Schedule:Day:Interval,
  ds-201-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.210979924;
  
  
  Schedule:Day:Interval,
  ds-431-Fan,                       !- Name
  OnOff,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  5:00, 0,
  22:00, 1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-432-Fan,                       !- Name
  OnOff,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  8:00, 0,
  24:00, 1;
  
  
  Schedule:Day:Interval,
  ds-433-Fan,                       !- Name
  OnOff,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-431-Temp-On-21.1-Off-18.3,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  5:00, 18.3,
  22:00, 21.1,
  24:00, 18.3;
  
  
  Schedule:Day:Interval,
  ds-432-Temp-On-21.1-Off-18.3,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  8:00, 18.3,
  24:00, 21.1;
  
  
  Schedule:Day:Interval,
  ds-433-Temp-On-21.1-Off-18.3,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 18.3;
  
  
  Schedule:Day:Interval,
  ds-431-Temp-On-23.9-Off-29.4,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  5:00, 29.4,
  22:00, 23.9,
  24:00, 29.4;
  
  
  Schedule:Day:Interval,
  ds-432-Temp-On-23.9-Off-29.4,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  8:00, 29.4,
  24:00, 23.9;
  
  
  Schedule:Day:Interval,
  ds-433-Temp-On-23.9-Off-29.4,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 29.4;
  
  
  Schedule:Day:Interval,
  ds-434-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  5:00, 0.21,
  6:00, 0.22,
  7:00, 0.3,
  8:00, 0.41,
  11:00, 0.52,
  12:00, 0.48,
  13:00, 0.47,
  14:00, 0.49,
  16:00, 0.52,
  17:00, 0.41,
  18:00, 0.3,
  19:00, 0.26,
  20:00, 0.24,
  24:00, 0.21;
  
  
  Schedule:Day:Interval,
  ds-435-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.21;
  
  
  Schedule:Day:Interval,
  ds-436-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.21;
  
  
  Schedule:Day:Interval,
  ds-205-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0,
  8:00, 0.1,
  9:00, 0.2,
  11:00, 0.95,
  13:00, 0.45,
  18:00, 0.95,
  19:00, 0.3,
  22:00, 0.1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-203-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0,
  9:00, 0.1,
  13:00, 0.3,
  18:00, 0.1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-204-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0;
  

! ==============                 ====================== !
! ============== Week Schedules  ====================== !
! ==============                 ====================== !

 
  Schedule:Week:Daily,
  aim0087,                                                          !- Name
  aim0086,                    !- Sunday Schedule:Day Name
    aim0086,                  !- Monday Schedule:Day Name
    aim0086,                  !- Tuesday Schedule:Day Name
    aim0086,                  !- Wednesday Schedule:Day Name
    aim0086,                  !- Thursday Schedule:Day Name
    aim0086,                  !- Friday Schedule:Day Name
    aim0086,                  !- Saturday Schedule:Day Name
    aim0086,                  !- Holiday Schedule:Day Name
    aim0086,                  !- CoolingDesignDay Schedule:Day Name
    aim0086,                  !- HeatingDesignDay Schedule:Day Name
    aim0086,                  !- CustomDay1 Schedule:Day Name
    aim0086;                  !- CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  aim0093,                                                          !- Name
  aim0092,                    !- Sunday Schedule:Day Name
    aim0092,                  !- Monday Schedule:Day Name
    aim0092,                  !- Tuesday Schedule:Day Name
    aim0092,                  !- Wednesday Schedule:Day Name
    aim0092,                  !- Thursday Schedule:Day Name
    aim0092,                  !- Friday Schedule:Day Name
    aim0092,                  !- Saturday Schedule:Day Name
    aim0092,                  !- Holiday Schedule:Day Name
    aim0092,                  !- CoolingDesignDay Schedule:Day Name
    aim0092,                  !- HeatingDesignDay Schedule:Day Name
    aim0092,                  !- CustomDay1 Schedule:Day Name
    aim0092;                  !- CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-57-Equip,                                                          !- Name
  ds-201-Equip,                  !Sunday Schedule:Day Name
  ds-202-Equip,               !Monday Schedule:Day Name
  ds-202-Equip,               !Tuesday Schedule:Day Name
  ds-202-Equip,               !Wednesday Schedule:Day Name
  ds-202-Equip,               !Thursday Schedule:Day Name
  ds-202-Equip,               !Friday Schedule:Day Name
  ds-200-Equip,                     !Saturday Schedule:Day Name
  ds-201-Equip,                  !Holiday Schedule:Day Name
  ds-202-Equip,         !SummerDesignDay Schedule:Day Name
    ds-201-Equip,       !WinterDesignDay Schedule:Day Name

    ds-201-Equip,                      !CustomDay1 Schedule:Day Name
  ds-201-Equip;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-109-Fan,                                                          !- Name
  ds-433-Fan,                  !Sunday Schedule:Day Name
  ds-431-Fan,               !Monday Schedule:Day Name
  ds-431-Fan,               !Tuesday Schedule:Day Name
  ds-431-Fan,               !Wednesday Schedule:Day Name
  ds-431-Fan,               !Thursday Schedule:Day Name
  ds-431-Fan,               !Friday Schedule:Day Name
  ds-432-Fan,                     !Saturday Schedule:Day Name
  ds-433-Fan,                  !Holiday Schedule:Day Name
  ds-431-Fan,         !SummerDesignDay Schedule:Day Name
    ds-433-Fan,       !WinterDesignDay Schedule:Day Name

    ds-433-Fan,                      !CustomDay1 Schedule:Day Name
  ds-433-Fan;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-109-Temp-On-21.1-Off-18.3,                                                          !- Name
  ds-433-Temp-On-21.1-Off-18.3,                  !Sunday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,               !Monday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,               !Tuesday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,               !Wednesday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,               !Thursday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,               !Friday Schedule:Day Name
  ds-432-Temp-On-21.1-Off-18.3,                     !Saturday Schedule:Day Name
  ds-433-Temp-On-21.1-Off-18.3,                  !Holiday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,         !SummerDesignDay Schedule:Day Name
    ds-433-Temp-On-21.1-Off-18.3,       !WinterDesignDay Schedule:Day Name

    ds-433-Temp-On-21.1-Off-18.3,                      !CustomDay1 Schedule:Day Name
  ds-433-Temp-On-21.1-Off-18.3;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-109-Temp-On-23.9-Off-29.4,                                                          !- Name
  ds-433-Temp-On-23.9-Off-29.4,                  !Sunday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,               !Monday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,               !Tuesday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,               !Wednesday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,               !Thursday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,               !Friday Schedule:Day Name
  ds-432-Temp-On-23.9-Off-29.4,                     !Saturday Schedule:Day Name
  ds-433-Temp-On-23.9-Off-29.4,                  !Holiday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,         !SummerDesignDay Schedule:Day Name
    ds-433-Temp-On-23.9-Off-29.4,       !WinterDesignDay Schedule:Day Name

    ds-433-Temp-On-23.9-Off-29.4,                      !CustomDay1 Schedule:Day Name
  ds-433-Temp-On-23.9-Off-29.4;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-110-Equip,                                                          !- Name
  ds-436-Equip,                  !Sunday Schedule:Day Name
  ds-434-Equip,               !Monday Schedule:Day Name
  ds-434-Equip,               !Tuesday Schedule:Day Name
  ds-434-Equip,               !Wednesday Schedule:Day Name
  ds-434-Equip,               !Thursday Schedule:Day Name
  ds-434-Equip,               !Friday Schedule:Day Name
  ds-435-Equip,                     !Saturday Schedule:Day Name
  ds-436-Equip,                  !Holiday Schedule:Day Name
  ds-434-Equip,         !SummerDesignDay Schedule:Day Name
    ds-436-Equip,       !WinterDesignDay Schedule:Day Name

    ds-436-Equip,                      !CustomDay1 Schedule:Day Name
  ds-436-Equip;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-11-Occ,                                                          !- Name
  ds-204-Occ,                  !Sunday Schedule:Day Name
  ds-205-Occ,               !Monday Schedule:Day Name
  ds-205-Occ,               !Tuesday Schedule:Day Name
  ds-205-Occ,               !Wednesday Schedule:Day Name
  ds-205-Occ,               !Thursday Schedule:Day Name
  ds-205-Occ,               !Friday Schedule:Day Name
  ds-203-Occ,                     !Saturday Schedule:Day Name
  ds-204-Occ,                  !Holiday Schedule:Day Name
  ds-205-Occ,         !SummerDesignDay Schedule:Day Name
    ds-204-Occ,       !WinterDesignDay Schedule:Day Name

    ds-204-Occ,                      !CustomDay1 Schedule:Day Name
  ds-204-Occ;                      !CustomDay2 Schedule:Day Name
  
! ==============            ====================== !
! ============== Schedules  ====================== !
! ==============            ====================== !


Schedule:Year,
aim0089,                                                                      !-Name
Fraction,                                                                    !-Type
aim0087,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
aim0095,                                                                      !-Name
Fraction,                                                                    !-Type
aim0093,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
EquipSched-6,                                                                      !-Name
Fraction,                                                                    !-Type
ws-57-Equip,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
FanSch-83,                                                                      !-Name
OnOff,                                                                    !-Type
ws-109-Fan,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
Heatsched-9,                                                                      !-Name
Temp,                                                                    !-Type
ws-109-Temp-On-21.1-Off-18.3,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
Coolsched-9,                                                                      !-Name
Temp,                                                                    !-Type
ws-109-Temp-On-23.9-Off-29.4,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
EquipSched-84,                                                                      !-Name
Fraction,                                                                    !-Type
ws-110-Equip,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
DHWSchedule-19,                                                                      !-Name
Fraction,                                                                    !-Type
ws-11-Occ,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

  ! ==============             ====================== !
  ! ==============  Materials  ====================== !
  ! ==============             ====================== !
  
 MATERIAL,
  aim0017,                                              ! Name
  
Rough,                                     !-Roughness
0.0127,                                    ! Thickness (m)
  0.06,                                 ! Conductivity {W/m-K}
  288,                                      ! Density (kg/m3)
  1380,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  aim0023,                                              ! Name
  
Rough,                                     !-Roughness
0.2,                                    ! Thickness (m)
  1.9,                                 ! Conductivity {W/m-K}
  2300,                                      ! Density (kg/m3)
  840,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  aim0033,                                              ! Name
  
Rough,                                     !-Roughness
0.2032,                                    ! Thickness (m)
  0.53,                                 ! Conductivity {W/m-K}
  1280,                                      ! Density (kg/m3)
  840,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  aim0044,                                              ! Name
  
Rough,                                     !-Roughness
0.0008,                                    ! Thickness (m)
  45.28,                                 ! Conductivity {W/m-K}
  7824,                                      ! Density (kg/m3)
  500,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  aim0050,                                              ! Name
  
Rough,                                     !-Roughness
0.0376,                                    ! Thickness (m)
  0.15,                                 ! Conductivity {W/m-K}
  608,                                      ! Density (kg/m3)
  1630,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  aim0061,                                              ! Name
  
Rough,                                     !-Roughness
0.1016,                                    ! Thickness (m)
  0.89,                                 ! Conductivity {W/m-K}
  1920,                                      ! Density (kg/m3)
  790,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  mat-266,                                              ! Name
  Smooth,   !-Roughness
0.20321,                                    ! Thickness (m)
  1.3112045965984,                                 ! Conductivity {W/m-K}
  2242.58489305113,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  mat-420,                                              ! Name
  Smooth,   !-Roughness
0.03176,                                    ! Thickness (m)
  0.03461469368,                                 ! Conductivity {W/m-K}
  28.8332343392288,                                      ! Density (kg/m3)
  1214.172,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  mat-397,                                              ! Name
  Smooth,   !-Roughness
0.1015,                                    ! Thickness (m)
  0.12115142788,                                 ! Conductivity {W/m-K}
  592.683150306369,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
! ==============           ====================== !
! ==============  Windows  ====================== !
! ==============           ====================== !


  CONSTRUCTION,
  aim0068,                         !- Name(--Dbl Clr 6mm/6mm Air)
  CLEAR 6MM,                                            !- Outside Layer
  AIR 6MM,                                              !- Layer 2
  CLEAR 6MM;                                            !- Layer 3
                                                        
  WindowMaterial:Glazing,                               
  CLEAR 6MM,                                            ! Name
  SpectralAverage,                                      ! Optical Data Type
  ,                                                     ! Window Glass Spectral Data Set Name 
  .006,                                                 ! Thickness
  .775,                                                 ! Solar Transmittance
  .071,                                                 ! Solar Reflectance Front
  .071,                                                 ! Solar Reflectance Back
  .881,                                                 ! Visible Transmittance
  .080,                                                 ! Visible Reflectance Front
  .080,                                                 ! Visible Reflectance Back
  .0,                                                   ! IR Transmittance
  .84,                                                  ! IR Emittance Front
  .84,                                                  ! IR Emittance Back
  .9;                                                   ! Conductivity
                                                        
  WindowMaterial:Gas,                                   
  AIR 6MM,                                              !- Name
  Air,                                                  !- Gas Type
  0.0063;                                               !- Thickness {m}

 

  ! ==============                ====================== !
  ! ==============  Construction  ====================== !
  ! ==============                ====================== !


  
CONSTRUCTION,
  aim0014,
  aim0017,                      ! Layer
  aim0023;
  
CONSTRUCTION,
  aim0030,
  aim0033,                      ! Layer
  aim0033;
  
CONSTRUCTION,
  aim0041,
  aim0044,                      ! Layer
  aim0050,                      ! Layer
  aim0044;
  
CONSTRUCTION,
  aim0058,
  aim0061;
  
CONSTRUCTION,
  construction-22,
  mat-266,                      ! Layer
  mat-420;
  
CONSTRUCTION,
  construction-86,
  mat-397;
  
  ! ==============                          ====================== !
  ! ============== Standard Schedule Types  ====================== !
  ! ==============                          ====================== !

  ScheduleTypeLimits,Any Number; ! Not limited
  ScheduleTypeLimits,Fraction, 0.0 , 1.0 ,CONTINUOUS;
  ScheduleTypeLimits,Temperature,-60,200,CONTINUOUS;
  ScheduleTypeLimits,Temp,-60,200,CONTINUOUS;
  ScheduleTypeLimits,Control Type,0,4,DISCRETE;
  ScheduleTypeLimits,On/Off,0,1,DISCRETE;
  ScheduleTypeLimits,OnOff,0,1,DISCRETE;

  ! ==============                          ====================== !
  ! ============== Standard HVAC Schedules  ====================== !
  ! ==============                          ====================== !
  ScheduleTypeLimits,
  COMPACT-HVAC-Any-Number;                                 !- Name

  ScheduleTypeLimits,
  Any-Number;                                              !- Name

  SCHEDULE:COMPACT,
  COMPACT-HVAC-ALWAYS,                                     !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  1;                                                       !- Value

  SCHEDULE:COMPACT,
  DSD-THERMOSTAT-ALWAYS,                                   !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  4;                                                       !- Control Type

  SCHEDULE:COMPACT,
  Seasonal-Reset-Supply-Air-Temp-Sch,                      !- Name
  Any-Number,                                              !- Type
  Through: 3/31,                                           !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  13,                                                      !- Value
  Through: 9/30,                                           !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  16,                                                      !- Value
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  13;                                                      !- Value

  SCHEDULE:COMPACT,
  Min-OA-Sched,                                            !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 07:00,                                            !- Field
  .02,                                                     !- Value
  Until: 19:00,                                            !- Field
  1.0,                                                     !- Value
  Until: 24:00,                                            !- Field
  .02;                                                     !- Value

  SCHEDULE:COMPACT,
  CW-Loop-Temp-Schedule,                                   !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  7.22;                                                    !- Value

  SCHEDULE:COMPACT,
  HW-Loop-Temp-Schedule,                                   !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  82.0;                                                    !- Value

  SCHEDULE:COMPACT,
  HVACTemplate-Always 7.22,                                !- Name
  COMPACT-HVAC-Any-Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  7.22;                                                    !- Field 4

  SCHEDULE:COMPACT,
  HVACTemplate-Always 29.4,                                !- Name
  COMPACT-HVAC-Any-Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  29.4;                                                    !- Field 4


  
! ============== Building  ====================== !


BUILDING,
  Project Name,                        ! Building Name
  0,                                            !- Building Azimuth
  Suburbs,                                                  !- Building Terrain
  4E-02,                                                    !- Loads Convergence Tolerance
  4E-01,                                                    !- Temperature Convergence Tolerance
  MinimalShadowing,                                         !- Solar Distribution
  25,                                                       !- Max Number of Warmup Days
  6;                                                        !- Minimum Number of Warmup Days


! ==============                    ====================== !
! ============== HVAC Definitions   ====================== !
! ==============                    ====================== !

! ============== Zone aim0078  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim0078-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim0078-Thermostat,                                     !- Thermostat Name
  aim0078,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim0078-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim0078,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim0078,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim0078,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim0078,                                                                 !- Zone Name
  aim0078-Equipment,                                    !- List Name: Zone Equipment
  aim0078-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim0078-Zone-Air-Node,                                !- Zone Air Node Name
  aim0078-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim0078-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim0078-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim0078-ATU,                                          !- Air Distribution Unit Name
  aim0078-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim0078-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim0078-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim0078-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim0078-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim0078-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim0078-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim0078-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim0078-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim0078-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim0078-Damper-Outlet,                                !- Coil Air Inlet Node
  aim0078-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim0078-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim0078-Reheat-Coil,                                   !- Comp1 Name
  aim0078-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim0078-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim0078-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim0078-VAV-SYS,                                        !- Primary Air Loop Name
  aim0078-VAV-SYS-Controllers,                            !- Name: Controller List
  aim0078-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim0078-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim0078-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim0078-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim0078-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim0078-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim0078-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim0078-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim0078-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim0078-VAV-SYS-Branches,                               !- Branch List Name
 aim0078-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim0078-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim0078-VAV-SYS-OA-System,                            !- Comp Name
  aim0078-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim0078-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim0078-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim0078-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim0078-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim0078-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim0078-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0078-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim0078-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim0078-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0078-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim0078-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim0078-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim0078-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim0078-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim0078-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim0078-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim0078-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim0078-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim0078-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim0078-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim0078-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim0078-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim0078-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim0078-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim0078-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim0078-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0078-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim0078-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim0078-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim0078-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim0078-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim0078-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim0078-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim0078-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim0078-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim0078-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0078-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim0078-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0078-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0078-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim0078-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim0078-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim0078-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim0078-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim0078-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim0078-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim0078-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim0078-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim0078-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim0078-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim0078-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim0078-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim0078-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim0078-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim0078-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim0078-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim0078-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim0078-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim0078-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim0078-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0078-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim0078-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0078-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim0078-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0078-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0078-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim0078-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim0078-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim0078-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim0078-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim0078-VAV-SYS-OA-System,                            !- Name
  aim0078-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim0078-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim0078-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim0078-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim0078-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim0078-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim0078-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim0078-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim0078-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim0078-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim0078-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim0078-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim0078-VAV-SYS-OA-Controller,                        !- Name
  aim0078-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim0078-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim0078-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim0078-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  


! ================ Branch ================================!
  
  

  ! ============== Branch   ====================== !

   Branch,
   HotWater-Loop-HW-Supply-Bypass-Branch,                               !- Name
   ,                                                                    !- Maximum Flow Rate {m3/s}
   ,                                                                    !- Pressure Drop Curve Name
   Pipe:Adiabatic,                                                      !- Component 1 Object Type
   HotWater-Loop-HW-Supply-Side-Bypass-Pipe,                            !- Component 1 Name
   HotWater-Loop-HW-Supply-Bypass-Inlet,                                !- Component 1 Inlet Node Name
   HotWater-Loop-HW-Supply-Bypass-Outlet,                               !- Component 1 Outlet Node Name
   Bypass;                                                              !- Component 1 Branch Control Type

   Branch,
   HotWater-Loop-HW-Supply-Inlet-Branch,                                !- Name
   ,                                                                    !- Maximum Flow Rate {m3/s}
   ,                                                                    !- Pressure Drop Curve Name
                                                          
  Pump:VariableSpeed,                                                   !- Component 1 Object Type
  
   HotWater-Loop-HW-Supply-Pump,                                        !- Component 1 Name
   HotWater-Loop-HW-Supply-Inlet,                                       !- Component 1 Inlet Node Name
   HotWater-Loop-HW-Pump-Outlet,                                        !- Component 1 Outlet Node Name
   Active;                                                              !- Component 1 Branch Control Type

   Branch,
   HotWater-Loop-HW-Supply-Outlet-Branch,                               !- Name
   ,                                                                    !- Maximum Flow Rate {m3/s}
   ,                                                                    !- Pressure Drop Curve Name
   Pipe:Adiabatic,                                                      !- Component 1 Object Type
   HotWater-Loop-HW-Supply-Outlet-Pipe,                                 !- Component 1 Name
   HotWater-Loop-HW-Supply-Outlet-Pipe-Inlet,                           !- Component 1 Inlet Node Name
   HotWater-Loop-HW-Supply-Outlet,                                      !- Component 1 Outlet Node Name
   Passive;                                                             !- Component 1 Branch Control Type
                                                                        
                                                                        
   Branch,                                                              
   Main Boiler HW Branch,                                               !- Name
   ,                                                                    !- Maximum Flow Rate {m3/s}
   ,                                                                    !- Pressure Drop Curve Name
   Boiler:HotWater,                                                     !- Component 1 Object Type
   Main Boiler,                                                         !- Component 1 Name
   Main Boiler HW Inlet,                                                !- Component 1 Inlet Node Name
   Main Boiler HW Outlet,                                               !- Component 1 Outlet Node Name
   Active;                                                              !- Component 1 Branch Control Type

   Branch,
   HotWater-Loop-HW-Demand-Inlet-Branch,                                !- Name
   ,                                                                    !- Maximum Flow Rate {m3/s}
   ,                                                                    !- Pressure Drop Curve Name
   Pipe:Adiabatic,                                                      !- Component 1 Object Type
   HotWater-Loop-HW-Demand-Inlet-Pipe,                                  !- Component 1 Name
   HotWater-Loop-HW-Demand-Inlet,                                       !- Component 1 Inlet Node Name
   HotWater-Loop-HW-Demand-Inlet-Pipe-Outlet,                           !- Component 1 Outlet Node Name
   Passive;                                                             !- Component 1 Branch Control Type

   Branch,
   HotWater-Loop-HW-Demand-Bypass-Branch,                               !- Name
   ,                                                                    !- Maximum Flow Rate {m3/s}
   ,                                                                    !- Pressure Drop Curve Name
   Pipe:Adiabatic,                                                      !- Component 1 Object Type
   HotWater-Loop-HW-Demand-Side-Bypass-Pipe,                            !- Component 1 Name
   HotWater-Loop-HW-Demand-Bypass-Inlet,                                !- Component 1 Inlet Node Name
   HotWater-Loop-HW-Demand-Bypass-Outlet,                               !- Component 1 Outlet Node Name
   Bypass;                                                              !- Component 1 Branch Control Type

   Branch,
   HotWater-Loop-HW-Demand-Outlet-Branch,                               !- Name
   ,                                                                    !- Maximum Flow Rate {m3/s}
   ,                                                                    !- Pressure Drop Curve Name
   Pipe:Adiabatic,                                                      !- Component 1 Object Type
   HotWater-Loop-HW-Demand-Outlet-Pipe,                                 !- Component 1 Name
   HotWater-Loop-HW-Demand-Outlet-Pipe-Inlet,                           !- Component 1 Inlet Node Name
   HotWater-Loop-HW-Demand-Outlet,                                      !- Component 1 Outlet Node Name
   Passive;                                                             !- Component 1 Branch Control Type

 
   Branch,
   Main Chiller ChW Branch,                                                         !- Name
   ,                                                                                !- Maximum Flow Rate {m3/s}
   ,                                                                                !- Pressure Drop Curve Name
   Chiller:Electric:EIR,                                                            !- Component 1 Object Type
   Main Chiller,                                                                    !- Component 1 Name
   Main Chiller ChW Inlet,                                                          !- Component 1 Inlet Node Name
   Main Chiller ChW Outlet,                                                         !- Component 1 Outlet Node Name
   Active;                                                                          !- Component 1 Branch Control Type

   Branch,
   PrimaryChilledWater-Loop-ChW-Supply-Bypass-Branch,                               !- Name
   ,                                                                                !- Maximum Flow Rate {m3/s}
   ,                                                                                !- Pressure Drop Curve Name
   Pipe:Adiabatic,                                                                  !- Component 1 Object Type
   PrimaryChilledWater-Loop-ChW-Supply-Side-Bypass-Pipe,                            !- Component 1 Name
   PrimaryChilledWater-Loop-ChW-Supply-Bypass-Inlet,                                !- Component 1 Inlet Node Name
   PrimaryChilledWater-Loop-ChW-Supply-Bypass-Outlet,                               !- Component 1 Outlet Node Name
   Bypass;                                                                          !- Component 1 Branch Control Type

   Branch,
   PrimaryChilledWater-Loop-ChW-Supply-Inlet-Branch,                                !- Name
   ,                                                                                !- Maximum Flow Rate {m3/s}
   ,                                                                                !- Pressure Drop Curve Name
   
   Pump:ConstantSpeed,                                                              !- Component 1 Object Type
   
   PrimaryChilledWater-Loop-ChW-Supply-Pump,                                        !- Component 1 Name
   PrimaryChilledWater-Loop-ChW-Supply-Inlet,                                       !- Component 1 Inlet Node Name
   PrimaryChilledWater-Loop-ChW-Pump-Outlet,                                        !- Component 1 Outlet Node Name
   Active;                                                                          !- Component 1 Branch Control Type

   Branch,
   PrimaryChilledWater-Loop-ChW-Supply-Outlet-Branch,                               !- Name
   ,                                                                                !- Maximum Flow Rate {m3/s}
   ,                                                                                !- Pressure Drop Curve Name
   Pipe:Adiabatic,                                                                  !- Component 1 Object Type
   PrimaryChilledWater-Loop-ChW-Supply-Outlet-Pipe,                                 !- Component 1 Name
   PrimaryChilledWater-Loop-ChW-Supply-Outlet-Pipe-Inlet,                           !- Component 1 Inlet Node Name
   PrimaryChilledWater-Loop-ChW-Supply-Outlet,                                      !- Component 1 Outlet Node Name
   Passive;                                                                         !- Component 1 Branch Control Type

   Branch,
   SecondaryChilledWater-Loop-ChW-Demand-Bypass-Branch,                             !- Name
   ,                                                                                !- Maximum Flow Rate {m3/s}
   ,                                                                                !- Pressure Drop Curve Name
   Pipe:Adiabatic,                                                                  !- Component 1 Object Type
   SecondaryChilledWater-Loop-ChW-Demand-Side-Bypass-Pipe,                          !- Component 1 Name
   SecondaryChilledWater-Loop-ChW-Demand-Bypass-Inlet,                              !- Component 1 Inlet Node Name
   SecondaryChilledWater-Loop-ChW-Demand-Bypass-Outlet,                             !- Component 1 Outlet Node Name
   Bypass;                                                                          !- Component 1 Branch Control Type

   Branch,
   SecondaryChilledWater-Loop-ChW-Demand-Outlet-Branch,                             !- Name
   ,                                                                                !- Maximum Flow Rate {m3/s}
   ,                                                                                !- Pressure Drop Curve Name
   Pipe:Adiabatic,                                                                  !- Component 1 Object Type
   SecondaryChilledWater-Loop-ChW-Demand-Outlet-Pipe,                               !- Component 1 Name
   SecondaryChilledWater-Loop-ChW-Demand-Outlet-Pipe-Inlet,                         !- Component 1 Inlet Node Name
   SecondaryChilledWater-Loop-ChW-Demand-Outlet,                                    !- Component 1 Outlet Node Name
   Passive;                                                                         !- Component 1 Branch Control Type

   Branch,
   SecondaryChilledWater-Loop-ChW-Demand-Inlet-Branch,                              !- Name
   ,                                                                                !- Maximum Flow Rate {m3/s}
   ,                                                                                !- Pressure Drop Curve Name
  
     Pump:VariableSpeed,                                                            !- Component 1 Object Type
   
   SecondaryChilledWater-Loop-ChW-Demand-Pump,                                      !- Component 1 Name
   SecondaryChilledWater-Loop-ChW-Demand-Inlet,                                     !- Component 1 Inlet Node Name
   SecondaryChilledWater-Loop-ChW-Demand-Pump-Outlet,                               !- Component 1 Outlet Node Name
   Active;                                                                          !- Component 1 Branch Control Type
                        
  Branch,                                                                          
  Main Tower CndW Branch,                                                          !- Name
  ,                                                                                !- Maximum Flow Rate {m3/s}
  ,                                                                                !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,                                                        !- Component 1 Object Type
  Main Tower,                                                                      !- Component 1 Name
  Main Tower CndW Inlet,                                                           !- Component 1 Inlet Node Name
  Main Tower CndW Outlet,                                                          !- Component 1 Outlet Node Name
  Active;                                                                          !- Component 1 Branch Control Type

  Branch,
  CondenserWater-Loop-CndW-Supply-Inlet-Branch,                                    !- Name
  ,                                                                                !- Maximum Flow Rate {m3/s}
  ,                                                                                !- Pressure Drop Curve Name
  
    Pump:VariableSpeed,                                                            !- Component 1 Object Type
  
  CondenserWater-Loop-CndW-Supply-Pump,                                            !- Component 1 Name
  CondenserWater-Loop-CndW-Supply-Inlet,                                           !- Component 1 Inlet Node Name
  CondenserWater-Loop-CndW-Pump-Outlet,                                            !- Component 1 Outlet Node Name
  Active;                                                                          !- Component 1 Branch Control Type

  Branch,
  CondenserWater-Loop-CndW-Supply-Outlet-Branch,                                   !- Name
  ,                                                                                !- Maximum Flow Rate {m3/s}
  ,                                                                                !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                                                  !- Component 1 Object Type
  CondenserWater-Loop-CndW-Supply-Outlet-Pipe,                                     !- Component 1 Name
  CondenserWater-Loop-CndW-Supply-Outlet-Pipe-Inlet,                               !- Component 1 Inlet Node Name
  CondenserWater-Loop-CndW-Supply-Outlet,                                          !- Component 1 Outlet Node Name
  Passive;                                                                         !- Component 1 Branch Control Type
                                                                                  
  Branch,                                                                         
  CondenserWater-Loop-CndW-Supply-Bypass-Branch,                                   !- Name
  ,                                                                                !- Maximum Flow Rate {m3/s}
  ,                                                                                !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                                                  !- Component 1 Object Type
  CondenserWater-Loop-CndW-Supply-Side-Bypass-Pipe,                                !- Component 1 Name
  CondenserWater-Loop-CndW-Supply-Bypass-Inlet,                                    !- Component 1 Inlet Node Name
  CondenserWater-Loop-CndW-Supply-Bypass-Outlet,                                   !- Component 1 Outlet Node Name
  Bypass;                                                                          !- Component 1 Branch Control Type

  Branch,
  Main Chiller CndW Branch,                                                        !- Name
  ,                                                                                !- Maximum Flow Rate {m3/s}
  ,                                                                                !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                                                            !- Component 1 Object Type
  Main Chiller,                                                                    !- Component 1 Name
  Main Chiller Cnd Inlet,                                                          !- Component 1 Inlet Node Name
  Main Chiller Cnd Outlet,                                                         !- Component 1 Outlet Node Name
  Active;                                                                          !- Component 1 Branch Control Type

  Branch,
  CondenserWater-Loop-CndW-Demand-Inlet-Branch,                                    !- Name
  ,                                                                                !- Maximum Flow Rate {m3/s}
  ,                                                                                !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                                                  !- Component 1 Object Type
  CondenserWater-Loop-CndW-Demand-Inlet-Pipe,                                      !- Component 1 Name
  CondenserWater-Loop-CndW-Demand-Inlet,                                           !- Component 1 Inlet Node Name
  CondenserWater-Loop-CndW-Demand-Inlet-Pipe-Outlet,                               !- Component 1 Outlet Node Name
  Passive;                                                                         !- Component 1 Branch Control Type
                                                                                   
  Branch,                                                                          
  CondenserWater-Loop-CndW-Demand-Bypass-Branch,                                   !- Name
  ,                                                                                !- Maximum Flow Rate {m3/s}
  ,                                                                                !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                                                  !- Component 1 Object Type
  CondenserWater-Loop-CndW-Demand-Side-Bypass-Pipe,                                !- Component 1 Name
  CondenserWater-Loop-CndW-Demand-Bypass-Inlet,                                    !- Component 1 Inlet Node Name
  CondenserWater-Loop-CndW-Demand-Bypass-Outlet,                                   !- Component 1 Outlet Node Name
  Bypass;                                                                          !- Component 1 Branch Control Type

  Branch,
  CondenserWater-Loop-CndW-Demand-Outlet-Branch,                                   !- Name
  ,                                                                                !- Maximum Flow Rate {m3/s}
  ,                                                                                !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                                                  !- Component 1 Object Type
  CondenserWater-Loop-CndW-Demand-Outlet-Pipe,                                     !- Component 1 Name
  CondenserWater-Loop-CndW-Demand-Outlet-Pipe-Inlet,                               !- Component 1 Inlet Node Name
  CondenserWater-Loop-CndW-Demand-Outlet,                                          !- Component 1 Outlet Node Name
  Passive;                                                                         !- Component 1 Branch Control Type


  ! ============== BRANCHLIST  ====================== !


  BranchList,
  HotWater-Loop-HW-Supply-Side-Branches,                                           !- Name
  HotWater-Loop-HW-Supply-Inlet-Branch,                                            !- Branch 1 Name
  Main Boiler HW Branch,                                                           !- Branch 2 Name
  HotWater-Loop-HW-Supply-Bypass-Branch,                                           !- Branch 3 Name
  HotWater-Loop-HW-Supply-Outlet-Branch;                                           !- Branch 4 Name
                                                                                  
  BranchList,                                                                     
  HotWater-Loop-HW-Demand-Side-Branches,                                           !- Name
  HotWater-Loop-HW-Demand-Inlet-Branch,                                            !- Branch 1 Name
  aim0078-Reheat-Coil-HW-Branch,                              !- Branch Name
  aim0078-VAV-SYS-Heating-Coil-HW-Branch,                     !- Branch Name
                                                                   
  HotWater-Loop-HW-Demand-Bypass-Branch,                                           !- Branch Name
  HotWater-Loop-HW-Demand-Outlet-Branch;                                           !- Branch Name
  
  BranchList,
  PrimaryChilledWater-Loop-ChW-Supply-Side-Branches,                               !- Name
  PrimaryChilledWater-Loop-ChW-Supply-Inlet-Branch,                                !- Branch 1 Name
  Main Chiller ChW Branch,                                                         !- Branch 2 Name
  PrimaryChilledWater-Loop-ChW-Supply-Bypass-Branch,                               !- Branch 3 Name
  PrimaryChilledWater-Loop-ChW-Supply-Outlet-Branch;                               !- Branch 4 Name

  BranchList,
  SecondaryChilledWater-Loop-ChW-Demand-Side-Branches,                             !- Name
  SecondaryChilledWater-Loop-ChW-Demand-Inlet-Branch,                              !- Branch 1 Name
  aim0078-VAV-SYS-Cooling-Coil-ChW-Branch,
  
  SecondaryChilledWater-Loop-ChW-Demand-Bypass-Branch,                             !- Branch  Name
  SecondaryChilledWater-Loop-ChW-Demand-Outlet-Branch;                             !- Branch  Name

  BranchList,
  CondenserWater-Loop-CndW-Supply-Side-Branches,                                   !- Name
  CondenserWater-Loop-CndW-Supply-Inlet-Branch,                                    !- Branch 1 Name
  Main Tower CndW Branch,                                                          !- Branch 2 Name
  CondenserWater-Loop-CndW-Supply-Bypass-Branch,                                   !- Branch 3 Name
  CondenserWater-Loop-CndW-Supply-Outlet-Branch;                                   !- Branch 4 Name
                                                                                   
  BranchList,                                                                      
  CondenserWater-Loop-CndW-Demand-Side-Branches,                                   !- Name
  CondenserWater-Loop-CndW-Demand-Inlet-Branch,                                    !- Branch 1 Name
  Main Chiller CndW Branch,                                                        !- Branch 2 Name
  CondenserWater-Loop-CndW-Demand-Bypass-Branch,                                   !- Branch 3 Name
  CondenserWater-Loop-CndW-Demand-Outlet-Branch;                                   !- Branch 4 Name
  

  ! ==============  CONNECTOR:SPLITTER  ====================== !
 

  Connector:Splitter,
  HotWater-Loop-HW-Supply-Splitter,                                                 !- Name
  HotWater-Loop-HW-Supply-Inlet-Branch,                                             !- Inlet Branch Name
  HotWater-Loop-HW-Supply-Bypass-Branch,                                            !- Outlet Branch 1 Name
  Main Boiler HW Branch;                                                            !- Outlet Branch 2 Name

  Connector:Splitter,
  HotWater-Loop-HW-Demand-Splitter,                                                 !- Name
  HotWater-Loop-HW-Demand-Inlet-Branch,                                             !- Inlet Branch Name
  aim0078-Reheat-Coil-HW-Branch,                               !- Outlet Branch  Name
  aim0078-VAV-SYS-Heating-Coil-HW-Branch,                      !- Outlet Branch  Name
  
  HotWater-Loop-HW-Demand-Bypass-Branch;                                            !- Outlet Branch  Name

  Connector:Splitter,
  PrimaryChilledWater-Loop-ChW-Supply-Splitter,                                     !- Name
  PrimaryChilledWater-Loop-ChW-Supply-Inlet-Branch,                                 !- Inlet Branch Name
  Main Chiller ChW Branch,                                                          !- Outlet Branch 1 Name
  PrimaryChilledWater-Loop-ChW-Supply-Bypass-Branch;                                !- Outlet Branch 2 Name

  Connector:Splitter,
  SecondaryChilledWater-Loop-ChW-Demand-Splitter,                                   !- Name
  SecondaryChilledWater-Loop-ChW-Demand-Inlet-Branch,                               !- Inlet Branch Name
  aim0078-VAV-SYS-Cooling-Coil-ChW-Branch,
  
  SecondaryChilledWater-Loop-ChW-Demand-Bypass-Branch;                              !- Outlet Branch 5 Name

   Connector:Splitter,
   CondenserWater-Loop-CndW-Supply-Splitter,                                        !- Name
   CondenserWater-Loop-CndW-Supply-Inlet-Branch,                                    !- Inlet Branch Name
   Main Tower CndW Branch,                                                          !- Outlet Branch 1 Name
   CondenserWater-Loop-CndW-Supply-Bypass-Branch;                                   !- Outlet Branch 2 Name

   Connector:Splitter,
   CondenserWater-Loop-CndW-Demand-Splitter,                                        !- Name
   CondenserWater-Loop-CndW-Demand-Inlet-Branch,                                    !- Inlet Branch Name
   Main Chiller CndW Branch,                                                        !- Outlet Branch 1 Name
   CondenserWater-Loop-CndW-Demand-Bypass-Branch;                                   !- Outlet Branch 2 Name
 

  ! ==============  CONNECTOR:MIXER  ====================== !


  Connector:Mixer,
  HotWater-Loop-HW-Supply-Mixer,                                                    !- Name
  HotWater-Loop-HW-Supply-Outlet-Branch,                                            !- Outlet Branch Name
  HotWater-Loop-HW-Supply-Bypass-Branch,                                            !- Inlet Branch 1 Name
  Main Boiler HW Branch;                                                            !- Inlet Branch 2 Name


  Connector:Mixer,                                                                  
  HotWater-Loop-HW-Demand-Mixer,                                                    !- Name
  HotWater-Loop-HW-Demand-Outlet-Branch,                                            !- Outlet Branch Name
  aim0078-Reheat-Coil-HW-Branch,                               !- Inlet Branch  Name
  aim0078-VAV-SYS-Heating-Coil-HW-Branch,                      !- Inlet Branch  Name
  
  HotWater-Loop-HW-Demand-Bypass-Branch;                                            !- Inlet Branch  Name

   Connector:Mixer,
   PrimaryChilledWater-Loop-ChW-Supply-Mixer,                                       !- Name
   PrimaryChilledWater-Loop-ChW-Supply-Outlet-Branch,                               !- Outlet Branch Name
   Main Chiller ChW Branch,                                                         !- Inlet Branch 1 Name
   PrimaryChilledWater-Loop-ChW-Supply-Bypass-Branch;                               !- Inlet Branch 2 Name

   Connector:Mixer,
   SecondaryChilledWater-Loop-ChW-Demand-Mixer,                                     !- Name
   SecondaryChilledWater-Loop-ChW-Demand-Outlet-Branch,                             !- Outlet Branch Name
   aim0078-VAV-SYS-Cooling-Coil-ChW-Branch,                    !- Inlet Branch  Name
   
   SecondaryChilledWater-Loop-ChW-Demand-Bypass-Branch;                             !- Inlet Branch  Name

  Connector:Mixer,
  CondenserWater-Loop-CndW-Supply-Mixer,                                            !- Name
  CondenserWater-Loop-CndW-Supply-Outlet-Branch,                                    !- Outlet Branch Name
  Main Tower CndW Branch,                                                           !- Inlet Branch 1 Name
  CondenserWater-Loop-CndW-Supply-Bypass-Branch;                                    !- Inlet Branch 2 Name
                                                                                    
  Connector:Mixer,                                                                  
  CondenserWater-Loop-CndW-Demand-Mixer,                                            !- Name
  CondenserWater-Loop-CndW-Demand-Outlet-Branch,                                    !- Outlet Branch Name
  Main Chiller CndW Branch,                                                         !- Inlet Branch 1 Name
  CondenserWater-Loop-CndW-Demand-Bypass-Branch;                                    !- Inlet Branch 2 Name


  ! ==============  CONNECTORLIST  ====================== !


  ConnectorList,                                                                   
  HotWater-Loop-HW-Supply-Side-Connectors,                                          !- Name
  Connector:Splitter,                                                               !- Connector 1 Object Type
  HotWater-Loop-HW-Supply-Splitter,                                                 !- Connector 1 Name
  Connector:Mixer,                                                                  !- Connector 2 Object Type
  HotWater-Loop-HW-Supply-Mixer;                                                    !- Connector 2 Name
                                                                                   
  ConnectorList,                                                                   
  HotWater-Loop-HW-Demand-Side-Connectors,                                          !- Name
  Connector:Splitter,                                                               !- Connector 1 Object Type
  HotWater-Loop-HW-Demand-Splitter,                                                 !- Connector 1 Name
  Connector:Mixer,                                                                  !- Connector 2 Object Type
  HotWater-Loop-HW-Demand-Mixer;                                                    !- Connector 2 Name

   ConnectorList,
   PrimaryChilledWater-Loop-ChW-Supply-Side-Connectors,                             !- Name
   Connector:Splitter,                                                              !- Connector 1 Object Type
   PrimaryChilledWater-Loop-ChW-Supply-Splitter,                                    !- Connector 1 Name
   Connector:Mixer,                                                                 !- Connector 2 Object Type
   PrimaryChilledWater-Loop-ChW-Supply-Mixer;                                       !- Connector 2 Name

   ConnectorList,
   SecondaryChilledWater-Loop-ChW-Demand-Side-Connectors,                           !- Name
   Connector:Splitter,                                                              !- Connector 1 Object Type
   SecondaryChilledWater-Loop-ChW-Demand-Splitter,                                  !- Connector 1 Name
   Connector:Mixer,                                                                 !- Connector 2 Object Type
   SecondaryChilledWater-Loop-ChW-Demand-Mixer;                                     !- Connector 2 Name
 
  ConnectorList,
  CondenserWater-Loop-CndW-Supply-Side-Connectors,                                  !- Name
  Connector:Splitter,                                                               !- Connector 1 Object Type
  CondenserWater-Loop-CndW-Supply-Splitter,                                         !- Connector 1 Name
  Connector:Mixer,                                                                  !- Connector 2 Object Type
  CondenserWater-Loop-CndW-Supply-Mixer;                                            !- Connector 2 Name
                                                                                    
  ConnectorList,                                                                    
  CondenserWater-Loop-CndW-Demand-Side-Connectors,                                  !- Name
  Connector:Splitter,                                                               !- Connector 1 Object Type
  CondenserWater-Loop-CndW-Demand-Splitter,                                         !- Connector 1 Name
  Connector:Mixer,                                                                  !- Connector 2 Object Type
  CondenserWater-Loop-CndW-Demand-Mixer;                                            !- Connector 2 Name


  ! ==============  OUTDOORAIR:NODE  ====================== !

  OutdoorAir:Node,
  Main Tower Cooling Tower Outdoor Air Inlet Node,                                   !- Name
  -1;                                                                                !- Height Above Ground {m}

  ! ==============  PIPE:ADIABATIC  ====================== !
  

  Pipe:Adiabatic,
  HotWater-Loop-HW-Supply-Side-Bypass-Pipe,                                           !- Name
  HotWater-Loop-HW-Supply-Bypass-Inlet,                                               !- Inlet Node Name
  HotWater-Loop-HW-Supply-Bypass-Outlet;                                              !- Outlet Node Name
                                                                                      
  Pipe:Adiabatic,                                                                     
  HotWater-Loop-HW-Supply-Outlet-Pipe,                                                !- Name
  HotWater-Loop-HW-Supply-Outlet-Pipe-Inlet,                                          !- Inlet Node Name
  HotWater-Loop-HW-Supply-Outlet;                                                     !- Outlet Node Name
                                                                                      
  Pipe:Adiabatic,                                                                     
  HotWater-Loop-HW-Demand-Inlet-Pipe,                                                 !- Name
  HotWater-Loop-HW-Demand-Inlet,                                                      !- Inlet Node Name
  HotWater-Loop-HW-Demand-Inlet-Pipe-Outlet;                                          !- Outlet Node Name
                                                                                      
  Pipe:Adiabatic,                                                                     
  HotWater-Loop-HW-Demand-Side-Bypass-Pipe,                                           !- Name
  HotWater-Loop-HW-Demand-Bypass-Inlet,                                               !- Inlet Node Name
  HotWater-Loop-HW-Demand-Bypass-Outlet;                                              !- Outlet Node Name
                                                                                      
  Pipe:Adiabatic,                                                                     
  HotWater-Loop-HW-Demand-Outlet-Pipe,                                                !- Name
  HotWater-Loop-HW-Demand-Outlet-Pipe-Inlet,                                          !- Inlet Node Name
  HotWater-Loop-HW-Demand-Outlet;                                                     !- Outlet Node Name

  Pipe:Adiabatic,
  PrimaryChilledWater-Loop-ChW-Supply-Side-Bypass-Pipe,                               !- Name
  PrimaryChilledWater-Loop-ChW-Supply-Bypass-Inlet,                                   !- Inlet Node Name
  PrimaryChilledWater-Loop-ChW-Supply-Bypass-Outlet;                                  !- Outlet Node Name

  Pipe:Adiabatic,
  PrimaryChilledWater-Loop-ChW-Supply-Outlet-Pipe,                                    !- Name
  PrimaryChilledWater-Loop-ChW-Supply-Outlet-Pipe-Inlet,                              !- Inlet Node Name
  PrimaryChilledWater-Loop-ChW-Supply-Outlet;                                         !- Outlet Node Name

  Pipe:Adiabatic,
  SecondaryChilledWater-Loop-ChW-Demand-Side-Bypass-Pipe,                             !- Name
  SecondaryChilledWater-Loop-ChW-Demand-Bypass-Inlet,                                 !- Inlet Node Name
  SecondaryChilledWater-Loop-ChW-Demand-Bypass-Outlet;                                !- Outlet Node Name

  Pipe:Adiabatic,
  SecondaryChilledWater-Loop-ChW-Demand-Outlet-Pipe,                                  !- Name
  SecondaryChilledWater-Loop-ChW-Demand-Outlet-Pipe-Inlet,                            !- Inlet Node Name
  SecondaryChilledWater-Loop-ChW-Demand-Outlet;                                       !- Outlet Node Name

  Pipe:Adiabatic,
  CondenserWater-Loop-CndW-Supply-Outlet-Pipe,                                     !- Name
  CondenserWater-Loop-CndW-Supply-Outlet-Pipe-Inlet,                               !- Inlet Node Name
  CondenserWater-Loop-CndW-Supply-Outlet;                                          !- Outlet Node Name

  Pipe:Adiabatic,
  CondenserWater-Loop-CndW-Supply-Side-Bypass-Pipe,                                !- Name
  CondenserWater-Loop-CndW-Supply-Bypass-Inlet,                                    !- Inlet Node Name
  CondenserWater-Loop-CndW-Supply-Bypass-Outlet;                                   !- Outlet Node Name

  Pipe:Adiabatic,
  CondenserWater-Loop-CndW-Demand-Inlet-Pipe,                                      !- Name
  CondenserWater-Loop-CndW-Demand-Inlet,                                           !- Inlet Node Name
  CondenserWater-Loop-CndW-Demand-Inlet-Pipe-Outlet;                               !- Outlet Node Name

  Pipe:Adiabatic,
  CondenserWater-Loop-CndW-Demand-Side-Bypass-Pipe,                                !- Name
  CondenserWater-Loop-CndW-Demand-Bypass-Inlet,                                    !- Inlet Node Name
  CondenserWater-Loop-CndW-Demand-Bypass-Outlet;                                   !- Outlet Node Name

  Pipe:Adiabatic,
  CondenserWater-Loop-CndW-Demand-Outlet-Pipe,                                     !- Name
  CondenserWater-Loop-CndW-Demand-Outlet-Pipe-Inlet,                               !- Inlet Node Name
  CondenserWater-Loop-CndW-Demand-Outlet;                                          !- Outlet Node Name


  ! ==============  PUMP  ====================== !


  Pump:VariableSpeed,
  HotWater-Loop-HW-Supply-Pump,                                                                   !- Name
  HotWater-Loop-HW-Supply-Inlet,                                                                  !- Inlet Node Name
  HotWater-Loop-HW-Pump-Outlet,                                                                   !- Outlet Node Name
  autosize,                                                                                       !- Rated Flow Rate {m3/s}
  179352,                                                                                         !- Rated Pump Head {Pa}
  autosize,                                                                                       !- Rated Power Consumption {W}
  0.9,                                                                                            !- Motor Efficiency
  0,                                                                                              !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                                                                              !- Coefficient 1 of the Part Load Performance Curve
  1,                                                                                              !- Coefficient 2 of the Part Load Performance Curve
  0,                                                                                              !- Coefficient 3 of the Part Load Performance Curve
  0,                                                                                              !- Coefficient 4 of the Part Load Performance Curve
  0,                                                                                              !- Minimum Flow Rate {m3/s}
  INTERMITTENT;                                                                                   !- Pump Control Type

   Pump:ConstantSpeed,
   PrimaryChilledWater-Loop-ChW-Supply-Pump,                                                      !- Name
   PrimaryChilledWater-Loop-ChW-Supply-Inlet,                                                     !- Inlet Node Name
   PrimaryChilledWater-Loop-ChW-Pump-Outlet,                                                      !- Outlet Node Name
   autosize,                                                                                      !- Rated Flow Rate {m3/s}
   179352,                                                                                        !- Rated Pump Head {Pa}
   autosize,                                                                                      !- Rated Power Consumption {W}
   0.9,                                                                                           !- Motor Efficiency
   0,                                                                                             !- Fraction of Motor Inefficiencies to Fluid Stream
   INTERMITTENT;                                                                                  !- Pump Control Type
 
Pump:VariableSpeed,
SecondaryChilledWater-Loop-ChW-Demand-Pump,                                                     !- Name
SecondaryChilledWater-Loop-ChW-Demand-Inlet,                                                    !- Inlet Node Name
SecondaryChilledWater-Loop-ChW-Demand-Pump-Outlet,                                              !- Outlet Node Name
autosize,                                                                                       !- Rated Flow Rate {m3/s}
179352,                                                                                         !- Rated Pump Head {Pa}
autosize,                                                                                       !- Rated Power Consumption {W}
0.9,                                                                                            !- Motor Efficiency
0,                                                                                              !- Fraction of Motor Inefficiencies to Fluid Stream
0,                                                                                              !- Coefficient 1 of the Part Load Performance Curve
1,                                                                                              !- Coefficient 2 of the Part Load Performance Curve
0,                                                                                              !- Coefficient 3 of the Part Load Performance Curve
0,                                                                                              !- Coefficient 4 of the Part Load Performance Curve
0,                                                                                              !- Minimum Flow Rate {m3/s}
INTERMITTENT;                                                                                   !- Pump Control Type

  Pump:VariableSpeed,
  CondenserWater-Loop-CndW-Supply-Pump,                                                           !- Name
  CondenserWater-Loop-CndW-Supply-Inlet,                                                          !- Inlet Node Name
  CondenserWater-Loop-CndW-Pump-Outlet,                                                           !- Outlet Node Name
  autosize,                                                                                       !- Rated Flow Rate {m3/s}
  179352,                                                                                         !- Rated Pump Head {Pa}
  autosize,                                                                                       !- Rated Power Consumption {W}
  0.9,                                                                                            !- Motor Efficiency
  0,                                                                                              !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                                                                              !- Coefficient 1 of the Part Load Performance Curve
  1,                                                                                              !- Coefficient 2 of the Part Load Performance Curve
  0,                                                                                              !- Coefficient 3 of the Part Load Performance Curve
  0,                                                                                              !- Coefficient 4 of the Part Load Performance Curve
  0,                                                                                              !- Minimum Flow Rate {m3/s}
  INTERMITTENT;                                                                                   !- Pump Control Type


  ! ==============  BOILER  ====================== !
  
  
  Boiler:HotWater,
  Main Boiler,                                                                                       !- Name
  NaturalGas,                                                                                        !- Fuel Type
  autosize,                                                                                          !- Nominal Capacity {W}
  0.848,                                 !- Nominal Thermal Efficiency
  LeavingBoiler,                                                                                     !- Efficiency Curve Temperature Evaluation Variable
  Main Boiler Efficiency Curve,                                                                      !- Normalized Boiler Efficiency Curve Name
  82.2,                   !- Design Water Outlet Temperature {C}
  autosize,                                                                                          !- Design Water Flow Rate {m3/s}
  0,                                                                                                 !- Minimum Part Load Ratio
  1.1,                                                                                               !- Maximum Part Load Ratio
  1,                                                                                                 !- Optimum Part Load Ratio
  Main Boiler HW Inlet,                                                                              !- Boiler Water Inlet Node Name
  Main Boiler HW Outlet,                                                                             !- Boiler Water Outlet Node Name
  100,                                                                                               !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                                                                                      !- Boiler Flow Mode
  0,                                                                                                 !- Parasitic Electric Load {W}
  1.0;                                                                                               !- Sizing Factor

 
 ! ==============  CHILLER  ====================== ! 
    
  Chiller:Electric:EIR,
  Main Chiller,                                                                                      !- Name
  autosize,                                                                                          !- Reference Capacity {W}
  5.96,                                 !- Reference COP {W/W}
  6.67,       !- Reference Leaving Chilled Water Temperature {C}
  26.66,     !- Reference Entering Condenser Fluid Temperature {C}
  autosize,                                                                                          !- Reference Chilled Water Flow Rate {m3/s}
  autosize,                                                                                          !- Reference Condenser Fluid Flow Rate {m3/s}
  Main Chiller RecipCapFT,                                                                           !- Cooling Capacity Function of Temperature Curve Name
  Main Chiller RecipEIRFT,                                                                           !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Main Chiller RecipEIRFPLR,                                                                         !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0,                                                                                                 !- Minimum Part Load Ratio
  1,                                                                                                 !- Maximum Part Load Ratio
  1,                                                                                                 !- Optimum Part Load Ratio
  0.25,                                                                                              !- Minimum Unloading Ratio
  Main Chiller ChW Inlet,                                                                            !- Chilled Water Inlet Node Name
  Main Chiller ChW Outlet,                                                                           !- Chilled Water Outlet Node Name
  Main Chiller Cnd Inlet,                                                                            !- Condenser Inlet Node Name
  Main Chiller Cnd Outlet,                                                                           !- Condenser Outlet Node Name
  WaterCooled,                                                                                       !- Condenser Type
  ,                                                                                                  !- Condenser Fan Power Ratio {W/W}
  1,                                                                                                 !- Compressor Motor Efficiency
  5,                                                                                                 !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                                                                                      !- Chiller Flow Mode
  0,                                                                                                 !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                                                                                  !- Heat Recovery Inlet Node Name
  ,                                                                                                  !- Heat Recovery Outlet Node Name
  1.0;                                                                                               !- Sizing Factor
  

  ! ==============  COOLINGTOWER  ====================== !

  CoolingTower:SingleSpeed,
  Main Tower,                                                                                        !- Name
  Main Tower CndW Inlet,                                                                             !- Water Inlet Node Name
  Main Tower CndW Outlet,                                                                            !- Water Outlet Node Name
  autosize,                                                                                          !- Design Water Flow Rate {m3/s}
  autosize,                                                                                          !- Design Air Flow Rate {m3/s}
  autosize,                                                                                          !- Fan Power at Design Air Flow Rate {W}
  autosize,                                                                                          !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                                                                                          !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                                                                                          !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate,                                                            !- Performance Input Method
  ,                                                                                                  !- Nominal Capacity {W}
  ,                                                                                                  !- Free Convection Capacity {W}
  ,                                                                                                  !- Basin Heater Capacity {W/K}
  ,                                                                                                  !- Basin Heater Setpoint Temperature {C}
  ,                                                                                                  !- Basin Heater Operating Schedule Name
  SaturatedExit,                                                                                     !- Evaporation Loss Mode
  ,                                                                                                  !- Evaporation Loss Factor {percent/K}
  0.008,                                                                                             !- Drift Loss Percent {percent}
  ConcentrationRatio,                                                                                !- Blowdown Calculation Mode
  3,                                                                                                 !- Blowdown Concentration Ratio
  ,                                                                                                  !- Blowdown Makeup Water Usage Schedule Name
  ,                                                                                                  !- Supply Water Storage Tank Name
  Main Tower Cooling Tower Outdoor Air Inlet Node,                                                   !- Outdoor Air Inlet Node Name
  FanCycling,                                                                                        !- Capacity Control
  1.0;                                                                                               !- Number of Cells

  ! ==============  PLANTLOOP  ====================== !

 
   PlantLoop,
   HotWater-Loop-Hot-Water-Loop,                                                                     !- Name
   Water,                                                                                            !- Fluid Type
   ,                                                                                                 !- User Defined Fluid Type
   Hot-Water-Loop-Operation,                                                                         !- Plant Equipment Operation Scheme Name
   HotWater-Loop-HW-Supply-Outlet,                                                                   !- Loop Temperature Setpoint Node Name
   100,                                                                                              !- Maximum Loop Temperature {C}
   10,                                                                                               !- Minimum Loop Temperature {C}
   autosize,                                                                                         !- Maximum Loop Flow Rate {m3/s}
   0,                                                                                                !- Minimum Loop Flow Rate {m3/s}
   autosize,                                                                                         !- Plant Loop Volume {m3}
   HotWater-Loop-HW-Supply-Inlet,                                                                    !- Plant Side Inlet Node Name
   HotWater-Loop-HW-Supply-Outlet,                                                                  !- Plant Side Outlet Node Name
   HotWater-Loop-HW-Supply-Side-Branches,                                                            !- Plant Side Branch List Name
   HotWater-Loop-HW-Supply-Side-Connectors,                                                          !- Plant Side Connector List Name
   HotWater-Loop-HW-Demand-Inlet,                                                                    !- Demand Side Inlet Node Name
   HotWater-Loop-HW-Demand-Outlet,                                                                   !- Demand Side Outlet Node Name
   HotWater-Loop-HW-Demand-Side-Branches,                                                            !- Demand Side Branch List Name
   HotWater-Loop-HW-Demand-Side-Connectors,                                                          !- Demand Side Connector List Name
   Optimal;                                                                                       !- Load Distribution Scheme
   
 
    PlantLoop,
    PrimaryChilledWater-Loop-Chilled-Water-Loop,                                                     !- Name
    Water,                                                                                           !- Fluid Type
    ,                                                                                                !- User Defined Fluid Type
    Chilled-Water-Loop-Chiller-Operation,                                                            !- Plant Equipment Operation Scheme Name
    PrimaryChilledWater-Loop-ChW-Supply-Outlet,                                                      !- Loop Temperature Setpoint Node Name
    98,                                                                                              !- Maximum Loop Temperature {C}
    1,                                                                                               !- Minimum Loop Temperature {C}
    autosize,                                                                                        !- Maximum Loop Flow Rate {m3/s}
    0,                                                                                               !- Minimum Loop Flow Rate {m3/s}
    autosize,                                                                                        !- Plant Loop Volume {m3}
    PrimaryChilledWater-Loop-ChW-Supply-Inlet,                                                       !- Plant Side Inlet Node Name
    PrimaryChilledWater-Loop-ChW-Supply-Outlet,                                                      !- Plant Side Outlet Node Name
    PrimaryChilledWater-Loop-ChW-Supply-Side-Branches,                                               !- Plant Side Branch List Name
    PrimaryChilledWater-Loop-ChW-Supply-Side-Connectors,                                             !- Plant Side Connector List Name
    SecondaryChilledWater-Loop-ChW-Demand-Inlet,                                                     !- Demand Side Inlet Node Name
    SecondaryChilledWater-Loop-ChW-Demand-Outlet,                                                    !- Demand Side Outlet Node Name
    SecondaryChilledWater-Loop-ChW-Demand-Side-Branches,                                             !- Demand Side Branch List Name
    SecondaryChilledWater-Loop-ChW-Demand-Side-Connectors,                                           !- Demand Side Connector List Name
    Optimal;                                                                                      !- Load Distribution Scheme
  
  CondenserLoop,
  CondenserWater-Loop-Condenser-Water-Loop,                                                          !- Name
  Water,                                                                                             !- Fluid Type
  ,                                                                                                  !- User Defined Fluid Type
  Chilled-Water-Loop-Condenser-Operation,                                                            !- Condenser Equipment Operation Scheme Name
  CondenserWater-Loop-CndW-Supply-Outlet,                                                            !- Condenser Loop Temperature Setpoint Node Name or Reference
  80,                                                                                                !- Maximum Loop Temperature {C}
  5,                                                                                                 !- Minimum Loop Temperature {C}
  autosize,                                                                                          !- Maximum Loop Flow Rate {m3/s}
  0,                                                                                                 !- Minimum Loop Flow Rate {m3/s}
  autosize,                                                                                          !- Condenser Loop Volume {m3}
  CondenserWater-Loop-CndW-Supply-Inlet,                                                             !- Condenser Side Inlet Node Name
  CondenserWater-Loop-CndW-Supply-Outlet,                                                            !- Condenser Side Outlet Node Name
  CondenserWater-Loop-CndW-Supply-Side-Branches,                                                     !- Condenser Side Branch List Name
  CondenserWater-Loop-CndW-Supply-Side-Connectors,                                                   !- Condenser Side Connector List Name
  CondenserWater-Loop-CndW-Demand-Inlet,                                                             !- Demand Side Inlet Node Name
  CondenserWater-Loop-CndW-Demand-Outlet,                                                            !- Demand Side Outlet Node Name
  CondenserWater-Loop-CndW-Demand-Side-Branches,                                                     !- Condenser Demand Side Branch List Name
  CondenserWater-Loop-CndW-Demand-Side-Connectors,                                                   !- Condenser Demand Side Connector List Name
  Sequential;                                                                                        !- Load Distribution Scheme


  ! ==============  PLANTEQUIPMENTLIST  ====================== !


  PlantEquipmentList,
  Hot-Water-Loop-All-Equipment,                                                                     !- Name
  Boiler:HotWater,                                                                                  !- Equipment 1 Object Type
  Main Boiler;                                                                                      !- Equipment 1 Name

  PlantEquipmentList,
  Chilled-Water-Loop-All-Chillers,                                                                  !- Name
  Chiller:Electric:EIR,                                                                             !- Equipment 1 Object Type
  Main Chiller;                                                                                     !- Equipment 1 Name
                                        
  CondenserEquipmentList,                                                                          
  Chilled-Water-Loop-All-Condensers,                                                                !- Name
  CoolingTower:SingleSpeed,                                                                         !- Equipment 1 Object Type
  Main Tower;                                                                                       !- Equipment 1 Name


  ! ==============  PLANTEQUIPMENTOPERATION  ====================== !

  PlantEquipmentOperation:CoolingLoad,
  Chilled-Water-Loop-Chiller-Operation-All-Hours,                                                     !- Name
  0,                                                                                                  !- Load Range 1 Lower Limit {W}
  1000000000000000,                                                                                   !- Load Range 1 Upper Limit {W}
  Chilled-Water-Loop-All-Chillers;                                                                    !- Range 1 Equipment List Name
  
   PlantEquipmentOperation:CoolingLoad,
   Chilled-Water-Loop-Condenser-Operation-All-Hours,                                               !- Name
   0,                                                                                              !- Load Range 1 Lower Limit {W}
   1000000000000000,                                                                               !- Load Range 1 Upper Limit {W}
   Chilled-Water-Loop-All-Condensers;                                                              !- Range 1 Equipment List Name
       
   PlantEquipmentOperation:HeatingLoad,
   Hot-Water-Loop-Operation-All-Hours,                                                             !- Name
   0,                                                                                              !- Load Range 1 Lower Limit {W}
   1000000000000000,                                                                               !- Load Range 1 Upper Limit {W}
   Hot-Water-Loop-All-Equipment;                                                                   !- Range 1 Equipment List Name
  

  ! ==============  PLANTEQUIPMENTOPERATIONSCHEMES  ====================== !
  
  PlantEquipmentOperationSchemes,
  Hot-Water-Loop-Operation,                                                                     !- Name
  PlantEquipmentOperation:HeatingLoad,                                                          !- Control Scheme 1 Object Type
  Hot-Water-Loop-Operation-All-Hours,                                                           !- Control Scheme 1 Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Control Scheme 1 Schedule Name
   
  PlantEquipmentOperationSchemes,
  Chilled-Water-Loop-Chiller-Operation,                                                           !- Name
  PlantEquipmentOperation:CoolingLoad,                                                            !- Control Scheme 1 Object Type
  Chilled-Water-Loop-Chiller-Operation-All-Hours,                                                 !- Control Scheme 1 Name
  COMPACT-HVAC-ALWAYS;                                                                            !- Control Scheme 1 Schedule Name
  
  CondenserEquipmentOperationSchemes,
  Chilled-Water-Loop-Condenser-Operation,                                                         !- Name
  PlantEquipmentOperation:CoolingLoad,                                                            !- Control Scheme 1 Object Type
  Chilled-Water-Loop-Condenser-Operation-All-Hours,                                               !- Control Scheme 1 Name
  COMPACT-HVAC-ALWAYS;                                                                            !- Control Scheme 1 Schedule Name
  
      ! ==============  SETPOINTMANAGER:SCHEDULED  ====================== !

 
   SetpointManager:Scheduled,
   Chilled-Water-Loop-ChW-Temp-Manager,                                                                !- Name
   Temperature,                                                                                        !- Control Variable
   HVACTemplate-Always 7.22,                                                                           !- Schedule Name
   PrimaryChilledWater-Loop-ChW-Supply-Outlet;                                                         !- Setpoint Node or NodeList Name
 
   SetpointManager:Scheduled,
   Chilled-Water-Loop-CndW-Temp-Manager,                                                               !- Name
   Temperature,                                                                                        !- Control Variable
   HVACTemplate-Always 29.4,                                                                           !- Schedule Name
   CondenserWater-Loop-CndW-Supply-Outlet;                                                             !- Setpoint Node or NodeList Name
 

  ! ==============  SETPOINTMANAGER:OUTDOORAIRRESET  ====================== !


 SetpointManager:OutdoorAirReset,
 Hot-Water-Loop-HW-Temp-Manager,                                                                   !- Name
 Temperature,                                                                                      !- Control Variable
 82.2,                                                                                             !- Setpoint at Outdoor Low Temperature {C}
 -6.7,                                                                                             !- Outdoor Low Temperature {C}
 65.6,                                                                                             !- Setpoint at Outdoor High Temperature {C}
 10,                                                                                               !- Outdoor High Temperature {C}
 HotWater-Loop-HW-Supply-Outlet;  !- Setpoint Node or NodeList Name
  

  ! ==============  CURVE  ====================== !


 Curve:Quadratic,
 Main Boiler Efficiency Curve,                                                                       !- Name
 0.97,                                                                                               !- Coefficient1 Constant
 0.0633,                                                                                             !- Coefficient2 x
 -0.0333,                                                                                            !- Coefficient3 x**2
 0.0,                                                                                                !- Minimum Value of x
 1.0;                                                                                                !- Maximum Value of x

  
 Curve:Quadratic,
 Main Chiller RecipEIRFPLR,                                                                           !- Name
 0.088065,                                                                                            !- Coefficient1 Constant
 1.137742,                                                                                            !- Coefficient2 x
 -0.225806,                                                                                           !- Coefficient3 x**2
 0,                                                                                                   !- Minimum Value of x
 1;                                                                                                   !- Maximum Value of x

 Curve:Biquadratic,
 Main Chiller RecipCapFT,                                                                             !- Name
 0.507883,                                                                                            !- Coefficient1 Constant
 0.145228,                                                                                            !- Coefficient2 x
 -0.00625644,                                                                                         !- Coefficient3 x**2
 -0.0011178,                                                                                          !- Coefficient4 y
 -0.0001296,                                                                                          !- Coefficient5 y**2
 -0.00028188,                                                                                         !- Coefficient6 x*y
 5,                                                                                                   !- Minimum Value of x
 10,                                                                                                  !- Maximum Value of x
 24,                                                                                                  !- Minimum Value of y
 35;                                                                                                  !- Maximum Value of y

 Curve:Biquadratic,
 Main Chiller RecipEIRFT,                                                                             !- Name
 1.03076,                                                                                             !- Coefficient1 Constant
 -0.103536,                                                                                           !- Coefficient2 x
 0.00710208,                                                                                          !- Coefficient3 x**2
 0.0093186,                                                                                           !- Coefficient4 y
 0.00031752,                                                                                          !- Coefficient5 y**2
 -0.00104328,                                                                                         !- Coefficient6 x*y
 5,                                                                                                   !- Minimum Value of x
 10,                                                                                                  !- Maximum Value of x
 24,                                                                                                  !- Minimum Value of y
 35;                                                                                                  !- Maximum Value of y


! ============== HVAC Plant   ====================== !

  
   Sizing:Plant,
   HotWater-Loop-Hot-Water-Loop,                                                  !- name of a PLANT LOOP or CONDENSER LOOP object
   Heating,                                                                                                                                        !- loop type
   82.0,                                                                                                                                           !- Design loop exit temperature {C}
   11;                                                                                                                                             !- Design loop delta T {deltaC}
 
  Sizing:Plant,
  PrimaryChilledWater-Loop-Chilled-Water-Loop,                                    !- name of a PLANT LOOP or CONDENSER LOOP object
  Cooling,                                                                                                                                         !- loop type
  7.22,                                                                                                                                            !- Design loop exit temperature {C}
  6.67;                                                                                                                                            !- Design loop delta T {deltaC}

  Sizing:Plant,
  CondenserWater-Loop-Condenser-Water-Loop,                                       !- Plant or Condenser Loop Name
  Condenser,                                                                                                                                       !- Loop Type
  29.4,                                                                                                                                            !- Design Loop Exit Temperature {C}
  5.6;                                                                                                                                             !- Loop Design Temperature Difference {deltaC}


! ==============        ====================== !
! ============== Zone   ====================== !
! ==============        ====================== !

ZONE,
  aim0078,                                       !Zone name
  0,0,0,0,                                                 ! Zone Z Origin {m}
  1,                                                                   ! Zone Type
  1,                                                                   ! Zone Multiplier
  4.062710596106594 ,                   ! Zone Ceiling Height {m}
  2224.53674,                                 ! Zone Volume {m**3}
  547.54989;                                   ! Floor area {m2}

  ! ============== People load   ====================== !

  
Schedule:Compact,
  aim0078-peep-activ-level,            ! Name
  Any Number ,                                                          !Schedule Type
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 131.88198285 ;

PEOPLE,
  people-aim0078,                        ! People Group Name
  aim0078,                                           !Zone name
  aim0095,                          !Number of People Schedule
  People, 											                                          !Number of people calculation method
  21.9019929324468,                              !Number of People
    ,                                                                     !- People per Zone Floor Area {person/m2}
    ,                                                                     !- Zone Floor Area per Person {m2/person}
  0.5,                                                                    !Fraction Radiant
  0.5555555555555557 ,                 ! Sensible fraction
    aim0078-peep-activ-level;                  ! Activity Level Schedule

 
! ============== LIGHTING load   ====================== !


LIGHTS,
 lights-aim0078,                              !-Name
 aim0078,                                                 !-Zone name
  aim0089,                                !-Schedule
    LightingLevel,                                                             !-Design Level Calculation Method
  5893.777964639251,                !-Design Level
    ,                                                                          !-Watts per Zone Floor Area {W/m2}
    ,                                                                          !-Watts per Person {W/person}
  0.0,                                                                         !-Return Air Fraction
  0.35,                                                                        !-Fraction Radiant
  0.25,                                                                        !-Fraction Visible
  0.0,                                                                         !-Fraction Replaceable.
  GeneralLights ;                                                              !-LightEndUseKey


! ============== LIGHTING Control  ====================== !



! ============== ELECTRICAL EQUIPMENT load   ====================== !


ElectricEquipment,
  electrical-aim0078,                                 !-Name
  aim0078,                                                        !-Zone name
  aim0089,                                    !-Schedule
    EquipmentLevel,                                                                    !- Design Level Calculation Method
  7661.91135403102,                        !-Design Level
    ,                                                                                  !- Watts per Zone Floor Area {W/m2}
    ,                                                                                  !- Watts per Person {W/person}
  0.0,                                                                                 !-Fraction Latent
  0.3,                                                                                 !-Fraction Radiant
  0.0,                                                                                 !-Fraction Lost
  0;                                                                                   !-Default end use category

GlobalGeometryRules, LLC, CCW, WCS;

! ==============            ====================== !
! ============== Surfaces   ====================== !
! ==============            ====================== !



 BuildingSurface:Detailed,
 aim0126,              ! Surface Name
 FLOOR,  ! Surface Type
  aim0014,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
   Ground,
   ,
   NoSun,
   NoWind,
   0,  ! This surface touches the ground
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 0.00000000,
  -20.002945008, 14.208203232, 0.00000000,
  10.273853976, 14.208203232, 0.00000000,
  10.273853976, -3.876595752, 0.00000000;
 

 BuildingSurface:Detailed,
 aim0415,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 0.00000000,
  -20.002945008, -3.876595752, 4.57200000,
  -20.002945008, -1.8953969712, 2.13360000,
  -20.002945008, -1.8953969712, 0.00000000;
 

 BuildingSurface:Detailed,
 aim0438,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -0.9809969712, 0.00000000,
  -20.002945008, -0.9809969712, 2.13360000,
  -20.002945008, -0.5951765592, 2.13360000,
  -20.002945008, -0.5951765592, 0.00000000;
 

 BuildingSurface:Detailed,
 aim0461,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 0.3192234408, 0.00000000,
  -20.002945008, 0.3192234408, 2.13360000,
  -20.002945008, 0.7050441576, 2.13360000,
  -20.002945008, 0.7050441576, 0.00000000;
 

 BuildingSurface:Detailed,
 aim0484,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 1.6194441576, 0.00000000,
  -20.002945008, 3.143445072, 0.91440000,
  -20.002945008, 4.057845072, 0.91440000,
  -20.002945008, 6.191445072, 0.91440000;
 

 BuildingSurface:Detailed,
 aim0507,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 1.6194441576, 0.00000000,
  -20.002945008, 1.6194441576, 2.13360000,
  -20.002945008, 3.143445072, 2.74320000,
  -20.002945008, 3.143445072, 0.91440000;
 

 BuildingSurface:Detailed,
 aim0530,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  -20.002945008, -0.5951765592, 2.13360000,
  -20.002945008, -0.9809969712, 2.13360000,
  -20.002945008, -1.8953969712, 2.13360000;
 

 BuildingSurface:Detailed,
 aim0553,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  -20.002945008, 0.7050441576, 2.13360000,
  -20.002945008, 0.3192234408, 2.13360000,
  -20.002945008, -0.5951765592, 2.13360000;
 

 BuildingSurface:Detailed,
 aim0576,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  -20.002945008, 3.143445072, 2.74320000,
  -20.002945008, 1.6194441576, 2.13360000,
  -20.002945008, 0.7050441576, 2.13360000;
 

 BuildingSurface:Detailed,
 aim0599,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  -20.002945008, 6.191445072, 2.74320000,
  -20.002945008, 4.057845072, 2.74320000,
  -20.002945008, 3.143445072, 2.74320000;
 

 BuildingSurface:Detailed,
 aim0622,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 7.105845072, 0.91440000,
  -20.002945008, 9.239445072, 0.91440000,
  -20.002945008, 10.153845072, 0.91440000,
  -20.002945008, 14.208203232, 0.00000000;
 

 BuildingSurface:Detailed,
 aim0645,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 4.057845072, 0.91440000,
  -20.002945008, 4.057845072, 2.74320000,
  -20.002945008, 6.191445072, 2.74320000,
  -20.002945008, 6.191445072, 0.91440000;
 

 BuildingSurface:Detailed,
 aim0668,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 1.6194441576, 0.00000000,
  -20.002945008, 6.191445072, 0.91440000,
  -20.002945008, 7.105845072, 0.91440000,
  -20.002945008, 14.208203232, 0.00000000;
 

 BuildingSurface:Detailed,
 aim0691,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 7.105845072, 0.91440000,
  -20.002945008, 7.105845072, 2.74320000,
  -20.002945008, 9.239445072, 2.74320000,
  -20.002945008, 9.239445072, 0.91440000;
 

 BuildingSurface:Detailed,
 aim0714,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 13.201845072, 0.91440000,
  -20.002945008, 13.201845072, 2.74320000,
  -20.002945008, 14.208203232, 4.57200000,
  -20.002945008, 14.208203232, 0.00000000;
 

 BuildingSurface:Detailed,
 aim0737,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 10.153845072, 0.91440000,
  -20.002945008, 12.287445072, 0.91440000,
  -20.002945008, 13.201845072, 0.91440000,
  -20.002945008, 14.208203232, 0.00000000;
 

 BuildingSurface:Detailed,
 aim0760,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 10.153845072, 0.91440000,
  -20.002945008, 10.153845072, 2.74320000,
  -20.002945008, 12.287445072, 2.74320000,
  -20.002945008, 12.287445072, 0.91440000;
 

 BuildingSurface:Detailed,
 aim0783,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  -20.002945008, 14.208203232, 4.57200000,
  -20.002945008, 7.105845072, 2.74320000,
  -20.002945008, 6.191445072, 2.74320000;
 

 BuildingSurface:Detailed,
 aim0806,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 7.105845072, 2.74320000,
  -20.002945008, 14.208203232, 4.57200000,
  -20.002945008, 10.153845072, 2.74320000,
  -20.002945008, 9.239445072, 2.74320000;
 

 BuildingSurface:Detailed,
 aim0829,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 10.153845072, 2.74320000,
  -20.002945008, 14.208203232, 4.57200000,
  -20.002945008, 13.201845072, 2.74320000,
  -20.002945008, 12.287445072, 2.74320000;
 

 BuildingSurface:Detailed,
 aim0852,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 12.287445072, 0.91440000,
  -20.002945008, 12.287445072, 2.74320000,
  -20.002945008, 13.201845072, 2.74320000,
  -20.002945008, 13.201845072, 0.91440000;
 

 BuildingSurface:Detailed,
 aim0906,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -1.8953969712, 0.00000000,
  -20.002945008, -1.8953969712, 2.13360000,
  -20.002945008, -0.9809969712, 2.13360000,
  -20.002945008, -0.9809969712, 0.00000000;
 

 BuildingSurface:Detailed,
 aim0960,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 0.7050441576, 0.00000000,
  -20.002945008, 0.7050441576, 2.13360000,
  -20.002945008, 1.6194441576, 2.13360000,
  -20.002945008, 1.6194441576, 0.00000000;
 

 BuildingSurface:Detailed,
 aim1014,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 3.143445072, 0.91440000,
  -20.002945008, 3.143445072, 2.74320000,
  -20.002945008, 4.057845072, 2.74320000,
  -20.002945008, 4.057845072, 0.91440000;
 

 BuildingSurface:Detailed,
 aim1068,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 6.191445072, 0.91440000,
  -20.002945008, 6.191445072, 2.74320000,
  -20.002945008, 7.105845072, 2.74320000,
  -20.002945008, 7.105845072, 0.91440000;
 

 BuildingSurface:Detailed,
 aim1122,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 9.239445072, 0.91440000,
  -20.002945008, 9.239445072, 2.74320000,
  -20.002945008, 10.153845072, 2.74320000,
  -20.002945008, 10.153845072, 0.91440000;
 

 BuildingSurface:Detailed,
 aim1176,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -0.5951765592, 0.00000000,
  -20.002945008, -0.5951765592, 2.13360000,
  -20.002945008, 0.3192234408, 2.13360000,
  -20.002945008, 0.3192234408, 0.00000000;
 

 BuildingSurface:Detailed,
 aim1700,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  9.511857024, -3.876595752, 0.91440000,
  10.273853976, -3.876595752, 0.00000000,
  10.273853976, -3.876595752, 4.57200000,
  9.511857024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim1723,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  6.463857024, -3.876595752, 0.91440000,
  10.273853976, -3.876595752, 0.00000000,
  9.511857024, -3.876595752, 0.91440000,
  8.597457024, -3.876595752, 0.91440000;
 

 BuildingSurface:Detailed,
 aim1746,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  6.463857024, -3.876595752, 0.91440000,
  8.597457024, -3.876595752, 0.91440000,
  8.597457024, -3.876595752, 2.74320000,
  6.463857024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim1769,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  3.415857024, -3.876595752, 0.91440000,
  10.273853976, -3.876595752, 0.00000000,
  6.463857024, -3.876595752, 0.91440000,
  5.549457024, -3.876595752, 0.91440000;
 

 BuildingSurface:Detailed,
 aim1792,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  0.3678561096, -3.876595752, 0.91440000,
  10.273853976, -3.876595752, 0.00000000,
  3.415857024, -3.876595752, 0.91440000,
  2.5014561096, -3.876595752, 0.91440000;
 

 BuildingSurface:Detailed,
 aim1815,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  0.3678561096, -3.876595752, 0.91440000,
  2.5014561096, -3.876595752, 0.91440000,
  2.5014561096, -3.876595752, 2.74320000,
  0.3678561096, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim1838,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -2.6801438904, -3.876595752, 0.91440000,
  -0.5465438904, -3.876595752, 0.91440000,
  -0.5465438904, -3.876595752, 2.74320000,
  -2.6801438904, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim1861,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -3.594542976, -3.876595752, 0.91440000,
  10.273853976, -3.876595752, 0.00000000,
  -0.5465438904, -3.876595752, 0.91440000,
  -2.6801438904, -3.876595752, 0.91440000;
 

 BuildingSurface:Detailed,
 aim1905,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  3.415857024, -3.876595752, 0.91440000,
  5.549457024, -3.876595752, 0.91440000,
  5.549457024, -3.876595752, 2.74320000,
  3.415857024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim1928,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 0.00000000,
  10.273853976, -3.876595752, 0.00000000,
  -3.594542976, -3.876595752, 0.91440000,
  -5.728142976, -3.876595752, 0.91440000;
 

 BuildingSurface:Detailed,
 aim1951,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  5.549457024, -3.876595752, 2.74320000,
  6.463857024, -3.876595752, 2.74320000,
  8.597457024, -3.876595752, 2.74320000,
  10.273853976, -3.876595752, 4.57200000;
 

 BuildingSurface:Detailed,
 aim1973,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  3,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  8.597457024, -3.876595752, 2.74320000,
  9.511857024, -3.876595752, 2.74320000,
  10.273853976, -3.876595752, 4.57200000;
 

 BuildingSurface:Detailed,
 aim1994,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  3,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  3.415857024, -3.876595752, 2.74320000,
  5.549457024, -3.876595752, 2.74320000,
  10.273853976, -3.876595752, 4.57200000;
 

 BuildingSurface:Detailed,
 aim2016,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -3.594542976, -3.876595752, 2.74320000,
  -2.6801438904, -3.876595752, 2.74320000,
  -0.5465438904, -3.876595752, 2.74320000,
  10.273853976, -3.876595752, 4.57200000;
 

 BuildingSurface:Detailed,
 aim2039,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  0.3678561096, -3.876595752, 2.74320000,
  2.5014561096, -3.876595752, 2.74320000,
  3.415857024, -3.876595752, 2.74320000,
  10.273853976, -3.876595752, 4.57200000;
 

 BuildingSurface:Detailed,
 aim2061,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  3,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -0.5465438904, -3.876595752, 2.74320000,
  0.3678561096, -3.876595752, 2.74320000,
  10.273853976, -3.876595752, 4.57200000;
 

 BuildingSurface:Detailed,
 aim2083,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  -5.728142976, -3.876595752, 2.74320000,
  -3.594542976, -3.876595752, 2.74320000,
  10.273853976, -3.876595752, 4.57200000;
 

 BuildingSurface:Detailed,
 aim2106,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -5.728142976, -3.876595752, 0.91440000,
  -3.594542976, -3.876595752, 0.91440000,
  -3.594542976, -3.876595752, 2.74320000,
  -5.728142976, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2129,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 0.00000000,
  -8.776142976, -3.876595752, 0.91440000,
  -9.690542976, -3.876595752, 0.91440000,
  -11.824146024, -3.876595752, 0.91440000;
 

 BuildingSurface:Detailed,
 aim2152,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 0.00000000,
  -5.728142976, -3.876595752, 0.91440000,
  -6.642542976, -3.876595752, 0.91440000,
  -8.776142976, -3.876595752, 0.91440000;
 

 BuildingSurface:Detailed,
 aim2175,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -8.776142976, -3.876595752, 0.91440000,
  -6.642542976, -3.876595752, 0.91440000,
  -6.642542976, -3.876595752, 2.74320000,
  -8.776142976, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2198,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -11.824146024, -3.876595752, 0.91440000,
  -9.690542976, -3.876595752, 0.91440000,
  -9.690542976, -3.876595752, 2.74320000,
  -11.824146024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2221,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 0.00000000,
  -15.786546024, -3.876595752, 0.91440000,
  -17.920146024, -3.876595752, 0.91440000,
  -18.834546024, -3.876595752, 0.91440000;
 

 BuildingSurface:Detailed,
 aim2244,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 0.00000000,
  -18.834546024, -3.876595752, 0.91440000,
  -18.834546024, -3.876595752, 2.74320000,
  -20.002945008, -3.876595752, 4.57200000;
 

 BuildingSurface:Detailed,
 aim2267,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -17.920146024, -3.876595752, 0.91440000,
  -15.786546024, -3.876595752, 0.91440000,
  -15.786546024, -3.876595752, 2.74320000,
  -17.920146024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2290,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -14.872146024, -3.876595752, 0.91440000,
  -12.738546024, -3.876595752, 0.91440000,
  -12.738546024, -3.876595752, 2.74320000,
  -14.872146024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2313,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 0.00000000,
  -12.738546024, -3.876595752, 0.91440000,
  -14.872146024, -3.876595752, 0.91440000,
  -15.786546024, -3.876595752, 0.91440000;
 

 BuildingSurface:Detailed,
 aim2335,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  3,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 0.00000000,
  -11.824146024, -3.876595752, 0.91440000,
  -12.738546024, -3.876595752, 0.91440000;
 

 BuildingSurface:Detailed,
 aim2357,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  -8.776142976, -3.876595752, 2.74320000,
  -6.642542976, -3.876595752, 2.74320000,
  -5.728142976, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2380,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  -11.824146024, -3.876595752, 2.74320000,
  -9.690542976, -3.876595752, 2.74320000,
  -8.776142976, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2403,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  -15.786546024, -3.876595752, 2.74320000,
  -14.872146024, -3.876595752, 2.74320000,
  -12.738546024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2426,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  -18.834546024, -3.876595752, 2.74320000,
  -17.920146024, -3.876595752, 2.74320000,
  -15.786546024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2448,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  3,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  -12.738546024, -3.876595752, 2.74320000,
  -11.824146024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2470,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -18.834546024, -3.876595752, 0.91440000,
  -17.920146024, -3.876595752, 0.91440000,
  -17.920146024, -3.876595752, 2.74320000,
  -18.834546024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2524,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  8.597457024, -3.876595752, 0.91440000,
  9.511857024, -3.876595752, 0.91440000,
  9.511857024, -3.876595752, 2.74320000,
  8.597457024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2578,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -15.786546024, -3.876595752, 0.91440000,
  -14.872146024, -3.876595752, 0.91440000,
  -14.872146024, -3.876595752, 2.74320000,
  -15.786546024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2632,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -6.642542976, -3.876595752, 0.91440000,
  -5.728142976, -3.876595752, 0.91440000,
  -5.728142976, -3.876595752, 2.74320000,
  -6.642542976, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2686,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -9.690542976, -3.876595752, 0.91440000,
  -8.776142976, -3.876595752, 0.91440000,
  -8.776142976, -3.876595752, 2.74320000,
  -9.690542976, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2740,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -12.738546024, -3.876595752, 0.91440000,
  -11.824146024, -3.876595752, 0.91440000,
  -11.824146024, -3.876595752, 2.74320000,
  -12.738546024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2794,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  5.549457024, -3.876595752, 0.91440000,
  6.463857024, -3.876595752, 0.91440000,
  6.463857024, -3.876595752, 2.74320000,
  5.549457024, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2848,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  2.5014561096, -3.876595752, 0.91440000,
  3.415857024, -3.876595752, 0.91440000,
  3.415857024, -3.876595752, 2.74320000,
  2.5014561096, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2902,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -0.5465438904, -3.876595752, 0.91440000,
  0.3678561096, -3.876595752, 0.91440000,
  0.3678561096, -3.876595752, 2.74320000,
  -0.5465438904, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim2956,              ! Surface Name
  WALL,  ! Surface Type
  construction-22,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -3.594542976, -3.876595752, 0.91440000,
  -2.6801438904, -3.876595752, 0.91440000,
  -2.6801438904, -3.876595752, 2.74320000,
  -3.594542976, -3.876595752, 2.74320000;
 

 BuildingSurface:Detailed,
 aim3024,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, 14.208203232, 0.00000000,
  -20.002945008, 14.208203232, 4.57200000,
  10.273853976, 14.208203232, 4.57200000,
  10.273853976, 14.208203232, 0.00000000;
 

 BuildingSurface:Detailed,
 aim3061,              ! Surface Name
  WALL,  ! Surface Type
  aim0030,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  .5,  ! This is an outside surface - assuming ground view factor of .5
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  10.273853976, -3.876595752, 0.00000000,
  10.273853976, 14.208203232, 0.00000000,
  10.273853976, 14.208203232, 4.57200000,
  10.273853976, -3.876595752, 4.57200000;
 

 BuildingSurface:Detailed,
 aim3098,              ! Surface Name
  ROOF,  ! Surface Type
  aim0058,  ! Class and Construction Name
  aim0078, !-Inside Face Environment
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,  ! This is an outside surface - assuming ground view factor of 0 for roofs
  4,  ! Polygon
  ! Next 12 lines are xyz coordinates of 4 vertices
  -20.002945008, -3.876595752, 4.57200000,
  10.273853976, -3.876595752, 4.57200000,
  10.273853976, 14.208203232, 4.57200000,
  -20.002945008, 14.208203232, 4.57200000;
 

! ==============            ====================== !
! ============== Openings   ====================== !
! ==============            ====================== !

Window,
        aim0875,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim0852,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Door,
        aim0929,                                                                     !-Opening Name
        construction-86,                                                                                     !-Class and Construction Name
        aim0906,                                                                   !-Name of Parent Surface
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       2.1236;                                         !-Height
     Door,
        aim0983,                                                                     !-Opening Name
        construction-86,                                                                                     !-Class and Construction Name
        aim0960,                                                                   !-Name of Parent Surface
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       2.1236;                                         !-Height
     Window,
        aim1037,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim1014,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Window,
        aim1091,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim1068,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Window,
        aim1145,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim1122,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Door,
        aim1199,                                                                     !-Opening Name
        construction-86,                                                                                     !-Class and Construction Name
        aim1176,                                                                   !-Name of Parent Surface
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       2.1236;                                         !-Height
     Window,
        aim2493,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim2470,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Window,
        aim2547,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim2524,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Window,
        aim2601,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim2578,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Window,
        aim2655,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim2632,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Window,
        aim2709,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim2686,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Window,
        aim2763,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim2740,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Window,
        aim2817,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim2794,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Window,
        aim2871,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim2848,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.90440091,                                          !-Length
       1.8188;                                         !-Height
     Window,
        aim2925,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim2902,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.9044,                                          !-Length
       1.8188;                                         !-Height
     Window,
        aim2979,                                                                     !-Opening Name
        aim0068,                                                                                     !-Class and Construction Name
        aim2956,                                                                   !-Name of Parent Surface
                                                             
          ,		                                                                                             !-Shading Control
          ,   	                                                                                           !-Frame
                                                                                                   
        1,	                                                                                               !-Multiplier
        0,             !-x coord.
        0,             !-z coord.
  0.90439909,                                          !-Length
       1.8188;                                         !-Height
     
! ==============           ====================== !
! ==============  Reports  ====================== !
! ==============           ====================== !

!              ATTENTION
! Do not modify these report commands if you will be running 
! this file on the Green Building Studio EnergyPlus cluster.
!              ATTENTION

Output:Meter,                                
    Heating:*,                                !- Meter_Name
    Runperiod;                                !- Reporting_Frequency
                                             
Output:Meter,                                
    Cooling:*,                                !- Meter_Name
    Runperiod;                                !- Reporting_Frequency
                                             
Output:Meter,                                
    Electricity:Building,                     !- Meter_Name
    Runperiod;                                !- Reporting_Frequency


!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

Output:Surfaces:Drawing,
    dxf;                                      !- Report Type
                                             
Output:Constructions,                        
    Constructions;                            !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                                     !- ColumnSeparator


!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========

Output:Table:SummaryReports,
    BEPS,                                     !- ReportName1
    ABUPS,                                    !- ReportName2
    AnnualBuildingUtilityPerformanceSummary;  !- ReportName3


