
! == Converted from gbXML file using Autodesk's Green Building Studio web service == !
! == gbXML2EnergyPlus stylesheet version 5.0.0.0                                  == !
! == Please see your Project End User License Agreement for use restrictions.     == !

  Version,  7.0;                                              !- Version Identifier

  ! ============== Run  Control ====================== !
  TIMESTEP,4;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  SimulationControl,
  Yes,                                                         !- Do Zone Sizing Calculation
  Yes,                                                         !- Do System Sizing Calculation
  No,                                                          !- Do Plant Sizing Calculation
  Yes,                                                         !- Run Simulation for Sizing Periods
  Yes;                                                         !- Run Simulation for Weather File Run Periods

  RunPeriod,
  ,                                                            !- Name
  1,                                                           !- Begin Month
  1,                                                           !- Begin Day of Month
  12,                                                          !- End Month
  31,                                                          !- End Day of Month
  UseWeatherFile,                                              !- Day of Week for Start Day
  Yes,                                                         !- Use Weather File Holidays and Special Days
  Yes,                                                         !- Use Weather File Daylight Saving Period
  No,                                                          !- Apply Weekend Holiday Rule
  Yes,                                                         !- Use Weather File Rain Indicators
  Yes,                                                         !- Use Weather File Snow Indicators
  1;                                                           !- Number of Times Runperiod to be Repeated
  

! ============== Location  ====================== !

  
  ! Basic description:
  Site:Location,
  Braintree  MA United States,                !- Name
    42.213001,                               !- Latitude {deg}
    -71.032997,                              !- Longitude {deg}
    -5.9194164166666665 ,                                                                         !-Time Zone {hr}
    26.0;                              !- Elevation {m}
  
! ============== Ground Temps  ====================== !

Site:GroundTemperature:BuildingSurface,18.89,18.92,19.02,19.12,19.21,19.23,19.07,19.32,19.09,19.21,19.13,18.96;                                                                      



! ============== Heating Design Day  ====================== !


SizingPeriod:DesignDay,
  GBS_04R20_266135 Winter,             !- Name
  -14.6,                !- Maximum Dry-Bulb Temperature {C}
  ,                                                                          !- Daily Dry-Bulb Temperature Range {deltaC}
  -14.6,                !- Wet-Bulb at Max {C}
  99400,                                                      !- Barometric Pressure {Pa}
  3,                              !- Wind Speed {m/s}
  320,                                !- Wind Direction {deg}
  ,                           !- Sky Clearness
  ,                                   !- Rain Indicator
  ,                                   !- Snow Indicator
  21,                                  !- Day of Month
  1,                                 !- Month
  WinterDesignDay,                                                           !- Day Type
   ,                              !- Daylight Saving Time Indicator
  Wet-Bulb ;                                                                 !- Humidity Indicating Type


! ============== Cooling-Design Day  ====================== !


SizingPeriod:DesignDay,
  GBS_04R20_266135 Summer,                  !- Name
  30.8,                     !- Maximum Dry-Bulb Temperature {C}
  10.9,                !- Daily Dry-Bulb Temperature Range {deltaC}
  22.4,                     !- Wet-Bulb at Max {C}
  99800,                                                           !- Barometric Pressure {Pa}}
  0,                                 !- Wind Speed {m/s}
  0,                                   !- Wind Direction {deg}
  ,                               !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                      !- Day of Month
  7,                                     !- Month
  SummerDesignDay,                                                               !- Day Type
  ,                                   !- Daylight Saving Time Indicator
  Wet-Bulb ;                                                                     !- Humidity Indicating Type

! ==============                ====================== !
! ============== Day Schedules  ====================== !
! ==============                ====================== !


  
  Schedule:Day:Interval,
  aim0017,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  6:00, 0,
  7:00, 0.1,
  8:00, 0.3,
  12:00, 0.9,
  13:00, 0.8,
  17:00, 0.9,
  18:00, 0.5,
  20:00, 0.3,
  22:00, 0.2,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  aim0023,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0,
  8:00, 0.1,
  9:00, 0.2,
  11:00, 0.95,
  13:00, 0.45,
  18:00, 0.95,
  19:00, 0.3,
  22:00, 0.1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-202-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0.210979924,
  8:00, 0.3,
  12:00, 0.9,
  13:00, 0.8,
  17:00, 0.9,
  18:00, 0.5,
  20:00, 0.3,
  22:00, 0.2,
  24:00, 0.210979924;
  
  
  Schedule:Day:Interval,
  ds-200-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  8:00, 0.210979924,
  12:00, 0.3,
  17:00, 0.15,
  24:00, 0.210979924;
  
  
  Schedule:Day:Interval,
  ds-201-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.210979924;
  
  
  Schedule:Day:Interval,
  ds-391-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  9:00, 0.01,
  10:00, 0.1,
  12:00, 0.03,
  13:00, 0.1,
  17:00, 0.03,
  18:00, 0.1,
  24:00, 0.01;
  
  
  Schedule:Day:Interval,
  ds-389-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.01;
  
  
  Schedule:Day:Interval,
  ds-390-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.01;
  
  
  Schedule:Day:Interval,
  ds-431-Fan,                       !- Name
  OnOff,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  5:00, 0,
  22:00, 1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-432-Fan,                       !- Name
  OnOff,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  8:00, 0,
  24:00, 1;
  
  
  Schedule:Day:Interval,
  ds-433-Fan,                       !- Name
  OnOff,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-431-Temp-On-21.1-Off-18.3,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  5:00, 18.3,
  22:00, 21.1,
  24:00, 18.3;
  
  
  Schedule:Day:Interval,
  ds-432-Temp-On-21.1-Off-18.3,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  8:00, 18.3,
  24:00, 21.1;
  
  
  Schedule:Day:Interval,
  ds-433-Temp-On-21.1-Off-18.3,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 18.3;
  
  
  Schedule:Day:Interval,
  ds-431-Temp-On-23.9-Off-29.4,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  5:00, 29.4,
  22:00, 23.9,
  24:00, 29.4;
  
  
  Schedule:Day:Interval,
  ds-432-Temp-On-23.9-Off-29.4,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  8:00, 29.4,
  24:00, 23.9;
  
  
  Schedule:Day:Interval,
  ds-433-Temp-On-23.9-Off-29.4,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 29.4;
  
  
  Schedule:Day:Interval,
  ds-434-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  5:00, 0.21,
  6:00, 0.22,
  7:00, 0.3,
  8:00, 0.41,
  11:00, 0.52,
  12:00, 0.48,
  13:00, 0.47,
  14:00, 0.49,
  16:00, 0.52,
  17:00, 0.41,
  18:00, 0.3,
  19:00, 0.26,
  20:00, 0.24,
  24:00, 0.21;
  
  
  Schedule:Day:Interval,
  ds-435-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.21;
  
  
  Schedule:Day:Interval,
  ds-436-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.21;
  
  
  Schedule:Day:Interval,
  ds-431-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  5:00, 0,
  6:00, 0.05,
  7:00, 0.3,
  8:00, 0.65,
  11:00, 0.8,
  12:00, 0.5,
  13:00, 0.4,
  14:00, 0.6,
  16:00, 0.8,
  17:00, 0.65,
  18:00, 0.5,
  19:00, 0.15,
  20:00, 0.1,
  22:00, 0.02,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-432-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  8:00, 0,
  24:00, 0.05;
  
  
  Schedule:Day:Interval,
  ds-433-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.0;
  
  
  Schedule:Day:Interval,
  ds-437-Light,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  5:00, 0.156977937,
  6:00, 0.15,
  7:00, 0.75,
  8:00, 0.84,
  11:00, 0.9,
  12:00, 0.8,
  13:00, 0.78,
  14:00, 0.83,
  16:00, 0.9,
  17:00, 0.84,
  18:00, 0.75,
  19:00, 0.71,
  20:00, 0.4,
  21:00, 0.3,
  22:00, 0.2,
  24:00, 0.156977937;
  
  
  Schedule:Day:Interval,
  ds-438-Light,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  9:00, 0.156977937,
  15:00, 0.2,
  24:00, 0.156977937;
  
  
  Schedule:Day:Interval,
  ds-439-Light,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.156977937;
  
  
  Schedule:Day:Interval,
  ds-205-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0,
  8:00, 0.1,
  9:00, 0.2,
  11:00, 0.95,
  13:00, 0.45,
  18:00, 0.95,
  19:00, 0.3,
  22:00, 0.1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-203-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0,
  9:00, 0.1,
  13:00, 0.3,
  18:00, 0.1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-204-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0;
  

! ==============                 ====================== !
! ============== Week Schedules  ====================== !
! ==============                 ====================== !

 
  Schedule:Week:Daily,
  aim0018,                                                          !- Name
  aim0017,                    !- Sunday Schedule:Day Name
    aim0017,                  !- Monday Schedule:Day Name
    aim0017,                  !- Tuesday Schedule:Day Name
    aim0017,                  !- Wednesday Schedule:Day Name
    aim0017,                  !- Thursday Schedule:Day Name
    aim0017,                  !- Friday Schedule:Day Name
    aim0017,                  !- Saturday Schedule:Day Name
    aim0017,                  !- Holiday Schedule:Day Name
    aim0017,                  !- CoolingDesignDay Schedule:Day Name
    aim0017,                  !- HeatingDesignDay Schedule:Day Name
    aim0017,                  !- CustomDay1 Schedule:Day Name
    aim0017;                  !- CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  aim0024,                                                          !- Name
  aim0023,                    !- Sunday Schedule:Day Name
    aim0023,                  !- Monday Schedule:Day Name
    aim0023,                  !- Tuesday Schedule:Day Name
    aim0023,                  !- Wednesday Schedule:Day Name
    aim0023,                  !- Thursday Schedule:Day Name
    aim0023,                  !- Friday Schedule:Day Name
    aim0023,                  !- Saturday Schedule:Day Name
    aim0023,                  !- Holiday Schedule:Day Name
    aim0023,                  !- CoolingDesignDay Schedule:Day Name
    aim0023,                  !- HeatingDesignDay Schedule:Day Name
    aim0023,                  !- CustomDay1 Schedule:Day Name
    aim0023;                  !- CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-57-Equip,                                                          !- Name
  ds-201-Equip,                  !Sunday Schedule:Day Name
  ds-202-Equip,               !Monday Schedule:Day Name
  ds-202-Equip,               !Tuesday Schedule:Day Name
  ds-202-Equip,               !Wednesday Schedule:Day Name
  ds-202-Equip,               !Thursday Schedule:Day Name
  ds-202-Equip,               !Friday Schedule:Day Name
  ds-200-Equip,                     !Saturday Schedule:Day Name
  ds-201-Equip,                  !Holiday Schedule:Day Name
  ds-202-Equip,         !SummerDesignDay Schedule:Day Name
    ds-201-Equip,       !WinterDesignDay Schedule:Day Name

    ds-201-Equip,                      !CustomDay1 Schedule:Day Name
  ds-201-Equip;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-84-Equip,                                                          !- Name
  ds-390-Equip,                  !Sunday Schedule:Day Name
  ds-391-Equip,               !Monday Schedule:Day Name
  ds-391-Equip,               !Tuesday Schedule:Day Name
  ds-391-Equip,               !Wednesday Schedule:Day Name
  ds-391-Equip,               !Thursday Schedule:Day Name
  ds-391-Equip,               !Friday Schedule:Day Name
  ds-389-Equip,                     !Saturday Schedule:Day Name
  ds-390-Equip,                  !Holiday Schedule:Day Name
  ds-391-Equip,         !SummerDesignDay Schedule:Day Name
    ds-390-Equip,       !WinterDesignDay Schedule:Day Name

    ds-390-Equip,                      !CustomDay1 Schedule:Day Name
  ds-390-Equip;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-109-Fan,                                                          !- Name
  ds-433-Fan,                  !Sunday Schedule:Day Name
  ds-431-Fan,               !Monday Schedule:Day Name
  ds-431-Fan,               !Tuesday Schedule:Day Name
  ds-431-Fan,               !Wednesday Schedule:Day Name
  ds-431-Fan,               !Thursday Schedule:Day Name
  ds-431-Fan,               !Friday Schedule:Day Name
  ds-432-Fan,                     !Saturday Schedule:Day Name
  ds-433-Fan,                  !Holiday Schedule:Day Name
  ds-431-Fan,         !SummerDesignDay Schedule:Day Name
    ds-433-Fan,       !WinterDesignDay Schedule:Day Name

    ds-433-Fan,                      !CustomDay1 Schedule:Day Name
  ds-433-Fan;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-109-Temp-On-21.1-Off-18.3,                                                          !- Name
  ds-433-Temp-On-21.1-Off-18.3,                  !Sunday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,               !Monday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,               !Tuesday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,               !Wednesday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,               !Thursday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,               !Friday Schedule:Day Name
  ds-432-Temp-On-21.1-Off-18.3,                     !Saturday Schedule:Day Name
  ds-433-Temp-On-21.1-Off-18.3,                  !Holiday Schedule:Day Name
  ds-431-Temp-On-21.1-Off-18.3,         !SummerDesignDay Schedule:Day Name
    ds-433-Temp-On-21.1-Off-18.3,       !WinterDesignDay Schedule:Day Name

    ds-433-Temp-On-21.1-Off-18.3,                      !CustomDay1 Schedule:Day Name
  ds-433-Temp-On-21.1-Off-18.3;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-109-Temp-On-23.9-Off-29.4,                                                          !- Name
  ds-433-Temp-On-23.9-Off-29.4,                  !Sunday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,               !Monday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,               !Tuesday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,               !Wednesday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,               !Thursday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,               !Friday Schedule:Day Name
  ds-432-Temp-On-23.9-Off-29.4,                     !Saturday Schedule:Day Name
  ds-433-Temp-On-23.9-Off-29.4,                  !Holiday Schedule:Day Name
  ds-431-Temp-On-23.9-Off-29.4,         !SummerDesignDay Schedule:Day Name
    ds-433-Temp-On-23.9-Off-29.4,       !WinterDesignDay Schedule:Day Name

    ds-433-Temp-On-23.9-Off-29.4,                      !CustomDay1 Schedule:Day Name
  ds-433-Temp-On-23.9-Off-29.4;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-110-Equip,                                                          !- Name
  ds-436-Equip,                  !Sunday Schedule:Day Name
  ds-434-Equip,               !Monday Schedule:Day Name
  ds-434-Equip,               !Tuesday Schedule:Day Name
  ds-434-Equip,               !Wednesday Schedule:Day Name
  ds-434-Equip,               !Thursday Schedule:Day Name
  ds-434-Equip,               !Friday Schedule:Day Name
  ds-435-Equip,                     !Saturday Schedule:Day Name
  ds-436-Equip,                  !Holiday Schedule:Day Name
  ds-434-Equip,         !SummerDesignDay Schedule:Day Name
    ds-436-Equip,       !WinterDesignDay Schedule:Day Name

    ds-436-Equip,                      !CustomDay1 Schedule:Day Name
  ds-436-Equip;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-109-Occ,                                                          !- Name
  ds-433-Occ,                  !Sunday Schedule:Day Name
  ds-431-Occ,               !Monday Schedule:Day Name
  ds-431-Occ,               !Tuesday Schedule:Day Name
  ds-431-Occ,               !Wednesday Schedule:Day Name
  ds-431-Occ,               !Thursday Schedule:Day Name
  ds-431-Occ,               !Friday Schedule:Day Name
  ds-432-Occ,                     !Saturday Schedule:Day Name
  ds-433-Occ,                  !Holiday Schedule:Day Name
  ds-431-Occ,         !SummerDesignDay Schedule:Day Name
    ds-433-Occ,       !WinterDesignDay Schedule:Day Name

    ds-433-Occ,                      !CustomDay1 Schedule:Day Name
  ds-433-Occ;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-111-Light,                                                          !- Name
  ds-439-Light,                  !Sunday Schedule:Day Name
  ds-437-Light,               !Monday Schedule:Day Name
  ds-437-Light,               !Tuesday Schedule:Day Name
  ds-437-Light,               !Wednesday Schedule:Day Name
  ds-437-Light,               !Thursday Schedule:Day Name
  ds-437-Light,               !Friday Schedule:Day Name
  ds-438-Light,                     !Saturday Schedule:Day Name
  ds-439-Light,                  !Holiday Schedule:Day Name
  ds-437-Light,         !SummerDesignDay Schedule:Day Name
    ds-439-Light,       !WinterDesignDay Schedule:Day Name

    ds-439-Light,                      !CustomDay1 Schedule:Day Name
  ds-439-Light;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-11-Occ,                                                          !- Name
  ds-204-Occ,                  !Sunday Schedule:Day Name
  ds-205-Occ,               !Monday Schedule:Day Name
  ds-205-Occ,               !Tuesday Schedule:Day Name
  ds-205-Occ,               !Wednesday Schedule:Day Name
  ds-205-Occ,               !Thursday Schedule:Day Name
  ds-205-Occ,               !Friday Schedule:Day Name
  ds-203-Occ,                     !Saturday Schedule:Day Name
  ds-204-Occ,                  !Holiday Schedule:Day Name
  ds-205-Occ,         !SummerDesignDay Schedule:Day Name
    ds-204-Occ,       !WinterDesignDay Schedule:Day Name

    ds-204-Occ,                      !CustomDay1 Schedule:Day Name
  ds-204-Occ;                      !CustomDay2 Schedule:Day Name
  
! ==============            ====================== !
! ============== Schedules  ====================== !
! ==============            ====================== !


Schedule:Year,
aim0020,                                                                      !-Name
Fraction,                                                                    !-Type
aim0018,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
aim0026,                                                                      !-Name
Fraction,                                                                    !-Type
aim0024,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
EquipSched-6,                                                                      !-Name
Fraction,                                                                    !-Type
ws-57-Equip,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
EquipSched-56,                                                                      !-Name
Fraction,                                                                    !-Type
ws-84-Equip,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
FanSch-83,                                                                      !-Name
OnOff,                                                                    !-Type
ws-109-Fan,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
Heatsched-9,                                                                      !-Name
Temp,                                                                    !-Type
ws-109-Temp-On-21.1-Off-18.3,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
Coolsched-9,                                                                      !-Name
Temp,                                                                    !-Type
ws-109-Temp-On-23.9-Off-29.4,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
EquipSched-84,                                                                      !-Name
Fraction,                                                                    !-Type
ws-110-Equip,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
peopleSched-83,                                                                      !-Name
Fraction,                                                                    !-Type
ws-109-Occ,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
LightSched-85,                                                                      !-Name
Fraction,                                                                    !-Type
ws-111-Light,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
DHWSchedule-19,                                                                      !-Name
Fraction,                                                                    !-Type
ws-11-Occ,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

  ! ==============             ====================== !
  ! ==============  Materials  ====================== !
  ! ==============             ====================== !
  
 MATERIAL,
  mat-391,                                              ! Name
  Smooth,   !-Roughness
0.01777,                                    ! Thickness (m)
  0.1154400034228,                                 ! Conductivity {W/m-K}
  512.5908326974,                                      ! Density (kg/m3)
  1256.04,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL:NoMass,                         
  mat-244,                                              ! Name
  
Smooth,                                    !-Roughness
0.0105666172383794;                                      ! Resistance {m2-K/w}
  
 MATERIAL,
  mat-384,                                              ! Name
  
Smooth,                                    !-Roughness
0.01905,                                    ! Thickness (m)
  0.1154400034228,                                 ! Conductivity {W/m-K}
  512.5908326974,                                      ! Density (kg/m3)
  1381.644,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL:NoMass,                         
  mat-448,                                              ! Name
  Smooth,   !-Roughness
1.62549795183736;                                      ! Resistance {m2-K/w}
  
 MATERIAL,
  mat-353,                                              ! Name
  
Smooth,                                    !-Roughness
0.01588,                                    ! Thickness (m)
  0.1602660317384,                                 ! Conductivity {W/m-K}
  800.923176089688,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  mat-266,                                              ! Name
  
MediumRough,                               !-Roughness
0.20321,                                    ! Thickness (m)
  1.3112045965984,                                 ! Conductivity {W/m-K}
  2242.58489305113,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  mat-403,                                              ! Name
  Smooth,   !-Roughness
0.08891,                                    ! Thickness (m)
  0.046729836468,                                 ! Conductivity {W/m-K}
  9.61107811307626,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL:AirGap,
  mat-464,                                              ! Name
  0.10918837812992;                                      ! Resistance {m2-K/w}
  
 MATERIAL,
  mat-397,                                              ! Name
  Smooth,   !-Roughness
0.1015,                                    ! Thickness (m)
  0.12115142788,                                 ! Conductivity {W/m-K}
  592.683150306369,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL:NoMass,                         
  mat-465,                                              ! Name
  MediumRough,   !-Roughness
5.28330861918968;                                      ! Resistance {m2-K/w}
  
 MATERIAL,
  mat-378,                                              ! Name
  MediumRough,   !-Roughness
0.20422,                                    ! Thickness (m)
  1.730734684,                                 ! Conductivity {W/m-K}
  1842.12330500628,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL:NoMass,                         
  mat-248,                                              ! Name
  
MediumRough,                               !-Roughness
0.366309397597151;                                      ! Resistance {m2-K/w}
  
 MATERIAL,
  mat-223,                                              ! Name
  Smooth,   !-Roughness
0.01271,                                    ! Thickness (m)
  0.057114244572,                                 ! Conductivity {W/m-K}
  288.332343392288,                                      ! Density (kg/m3)
  1339.776,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  mat-247,                                              ! Name
  Smooth,   !-Roughness
0.00954,                                    ! Thickness (m)
  0.1625159868276,                                 ! Conductivity {W/m-K}
  1121.29244652556,                                      ! Density (kg/m3)
  1465.38,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  mat-416,                                              ! Name
  Smooth,   !-Roughness
0.0762,                                    ! Thickness (m)
  0.041537632416,                                 ! Conductivity {W/m-K}
  240.276952826906,                                      ! Density (kg/m3)
  711.756,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL:NoMass,                         
  mat-452,                                              ! Name
  Smooth,   !-Roughness
0.170826978687133;                                      ! Resistance {m2-K/w}
  
! ==============           ====================== !
! ==============  Windows  ====================== !
! ==============           ====================== !


  CONSTRUCTION,
  PwindowType-450,
  Glaze-L1-PwindowType-450 ,
  Gas-L2-PwindowType-450 ,
  Glaze-L3-PwindowType-450;
  
   WindowMaterial:Glazing,
   Glaze-L1-PwindowType-450,                                                     ! Name
   SpectralAverage,                                                                  ! Optical Data Type
   ,
   0.0056,                                           ! Thickness
   0.402263,                        ! Solar Transmittance
   0.292365,                       ! Solar Reflectance Front
   0.370915,                       ! Solar Reflectance Back
   0.674465,                      ! Visible Transmittance
   0.161132,                     ! Visible Reflectance Front
   0.0837022,                     ! Visible Reflectance Back
   0,                           ! IR Transmittance
   0.84,                            ! IR Emittance Front
   0.0659056,                            ! IR Emittance Back
   0.996883;                                        ! Conductivity
   
   WindowMaterial:Gas,
   Gas-L2-PwindowType-450,                                                     ! Name
   Air,                                         ! Gas Type
   0.0127 ;                                          ! Thickness
   
   WindowMaterial:Glazing,
   Glaze-L3-PwindowType-450,                                                     ! Name
   SpectralAverage,                                                                  ! Optical Data Type
   ,
   0.006,                                           ! Thickness
   0.775,                        ! Solar Transmittance
   0.071,                       ! Solar Reflectance Front
   0.071,                       ! Solar Reflectance Back
   0.881,                      ! Visible Transmittance
   0.08,                     ! Visible Reflectance Front
   0.08,                     ! Visible Reflectance Back
   0,                           ! IR Transmittance
   0.84,                            ! IR Emittance Front
   0.84,                            ! IR Emittance Back
   0.9;                                        ! Conductivity
   
  CONSTRUCTION,
  NPwindowType-450,
  Glaze-L1-NPwindowType-450 ,
  Gas-L2-NPwindowType-450 ,
  Glaze-L3-NPwindowType-450;
  
   WindowMaterial:Glazing,
   Glaze-L1-NPwindowType-450,                                                     ! Name
   SpectralAverage,                                                                  ! Optical Data Type
   ,
   0.0056,                                           ! Thickness
   0.402263,                        ! Solar Transmittance
   0.292365,                       ! Solar Reflectance Front
   0.370915,                       ! Solar Reflectance Back
   0.674465,                      ! Visible Transmittance
   0.161132,                     ! Visible Reflectance Front
   0.0837022,                     ! Visible Reflectance Back
   0,                           ! IR Transmittance
   0.84,                            ! IR Emittance Front
   0.0659056,                            ! IR Emittance Back
   0.996883;                                        ! Conductivity
   
   WindowMaterial:Gas,
   Gas-L2-NPwindowType-450,                                                     ! Name
   Air,                                         ! Gas Type
   0.0127 ;                                          ! Thickness
   
   WindowMaterial:Glazing,
   Glaze-L3-NPwindowType-450,                                                     ! Name
   SpectralAverage,                                                                  ! Optical Data Type
   ,
   0.006,                                           ! Thickness
   0.775,                        ! Solar Transmittance
   0.071,                       ! Solar Reflectance Front
   0.071,                       ! Solar Reflectance Back
   0.881,                      ! Visible Transmittance
   0.08,                     ! Visible Reflectance Front
   0.08,                     ! Visible Reflectance Back
   0,                           ! IR Transmittance
   0.84,                            ! IR Emittance Front
   0.84,                            ! IR Emittance Back
   0.9;                                        ! Conductivity
   
  CONSTRUCTION,
  NPwindowType-58,
  Glaze-L1-NPwindowType-58;
  
   WindowMaterial:Glazing,
   Glaze-L1-NPwindowType-58,                                                     ! Name
   SpectralAverage,                                                                  ! Optical Data Type
   ,
   0.006,                                           ! Thickness
   0.487,                        ! Solar Transmittance
   0.056,                       ! Solar Reflectance Front
   0.056,                       ! Solar Reflectance Back
   0.749,                      ! Visible Transmittance
   0.07,                     ! Visible Reflectance Front
   0.07,                     ! Visible Reflectance Back
   0,                           ! IR Transmittance
   0.84,                            ! IR Emittance Front
   0.84,                            ! IR Emittance Back
   0.9;                                        ! Conductivity
   
  CONSTRUCTION,
  NPwindowType-158,
  Glaze-L1-NPwindowType-158 ,
  Gas-L2-NPwindowType-158 ,
  Glaze-L3-NPwindowType-158;
  
   WindowMaterial:Glazing,
   Glaze-L1-NPwindowType-158,                                                     ! Name
   SpectralAverage,                                                                  ! Optical Data Type
   ,
   0.006,                                           ! Thickness
   0.775,                        ! Solar Transmittance
   0.071,                       ! Solar Reflectance Front
   0.071,                       ! Solar Reflectance Back
   0.881,                      ! Visible Transmittance
   0.08,                     ! Visible Reflectance Front
   0.08,                     ! Visible Reflectance Back
   0,                           ! IR Transmittance
   0.84,                            ! IR Emittance Front
   0.84,                            ! IR Emittance Back
   0.9;                                        ! Conductivity
   
   WindowMaterial:Gas,
   Gas-L2-NPwindowType-158,                                                     ! Name
   Air,                                         ! Gas Type
   0.0063 ;                                          ! Thickness
   
   WindowMaterial:Glazing,
   Glaze-L3-NPwindowType-158,                                                     ! Name
   SpectralAverage,                                                                  ! Optical Data Type
   ,
   0.006,                                           ! Thickness
   0.775,                        ! Solar Transmittance
   0.071,                       ! Solar Reflectance Front
   0.071,                       ! Solar Reflectance Back
   0.881,                      ! Visible Transmittance
   0.08,                     ! Visible Reflectance Front
   0.08,                     ! Visible Reflectance Back
   0,                           ! IR Transmittance
   0.84,                            ! IR Emittance Front
   0.84,                            ! IR Emittance Back
   0.9;                                        ! Conductivity
   

  ! ==============                ====================== !
  ! ==============  Construction  ====================== !
  ! ==============                ====================== !


  
CONSTRUCTION,
  construction-70,
  mat-391,                      ! Layer
  mat-244,                      ! Layer
  mat-384,                      ! Layer
  mat-448,                      ! Layer
  mat-353;
  
CONSTRUCTION,
  construction-12,
  mat-266,                      ! Layer
  mat-403;
  
CONSTRUCTION,
  construction-31,
  mat-353,                      ! Layer
  mat-464,                      ! Layer
  mat-353;
  
CONSTRUCTION,
  construction-86,
  mat-397;
  
CONSTRUCTION,
  construction-29,
  mat-465,                      ! Layer
  mat-378,                      ! Layer
  mat-266,                      ! Layer
  mat-248;
  
CONSTRUCTION,
  construction-33,
  mat-223;
  
CONSTRUCTION,
  construction-51,
  mat-247,                      ! Layer
  mat-244,                      ! Layer
  mat-416,                      ! Layer
  mat-416,                      ! Layer
  mat-384;
  
CONSTRUCTION,
  construction-23,
  mat-384,                      ! Layer
  mat-452,                      ! Layer
  mat-248;
  
  ! ==============                          ====================== !
  ! ============== Standard Schedule Types  ====================== !
  ! ==============                          ====================== !

  ScheduleTypeLimits,Any Number; ! Not limited
  ScheduleTypeLimits,Fraction, 0.0 , 1.0 ,CONTINUOUS;
  ScheduleTypeLimits,Temperature,-60,200,CONTINUOUS;
  ScheduleTypeLimits,Temp,-60,200,CONTINUOUS;
  ScheduleTypeLimits,Control Type,0,4,DISCRETE;
  ScheduleTypeLimits,On/Off,0,1,DISCRETE;
  ScheduleTypeLimits,OnOff,0,1,DISCRETE;

  ! ==============                          ====================== !
  ! ============== Standard HVAC Schedules  ====================== !
  ! ==============                          ====================== !
  ScheduleTypeLimits,
  COMPACT-HVAC-Any-Number;                                 !- Name

  ScheduleTypeLimits,
  Any-Number;                                              !- Name

  SCHEDULE:COMPACT,
  COMPACT-HVAC-ALWAYS,                                     !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  1;                                                       !- Value

  SCHEDULE:COMPACT,
  DSD-THERMOSTAT-ALWAYS,                                   !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  4;                                                       !- Control Type

  SCHEDULE:COMPACT,
  Seasonal-Reset-Supply-Air-Temp-Sch,                      !- Name
  Any-Number,                                              !- Type
  Through: 3/31,                                           !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  13,                                                      !- Value
  Through: 9/30,                                           !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  16,                                                      !- Value
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  13;                                                      !- Value

  SCHEDULE:COMPACT,
  Min-OA-Sched,                                            !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 07:00,                                            !- Field
  .02,                                                     !- Value
  Until: 19:00,                                            !- Field
  1.0,                                                     !- Value
  Until: 24:00,                                            !- Field
  .02;                                                     !- Value

  SCHEDULE:COMPACT,
  CW-Loop-Temp-Schedule,                                   !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  7.22;                                                    !- Value

  SCHEDULE:COMPACT,
  HW-Loop-Temp-Schedule,                                   !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  82.0;                                                    !- Value

  SCHEDULE:COMPACT,
  HVACTemplate-Always 7.22,                                !- Name
  COMPACT-HVAC-Any-Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  7.22;                                                    !- Field 4

  SCHEDULE:COMPACT,
  HVACTemplate-Always 29.4,                                !- Name
  COMPACT-HVAC-Any-Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  29.4;                                                    !- Field 4


  
! ============== Building  ====================== !


BUILDING,
  Project Name,                        ! Building Name
  0,                                            !- Building Azimuth
  Suburbs,                                                  !- Building Terrain
  4E-02,                                                    !- Loads Convergence Tolerance
  4E-01,                                                    !- Temperature Convergence Tolerance
  MinimalShadowing,                                         !- Solar Distribution
  25,                                                       !- Max Number of Warmup Days
  6;                                                        !- Minimum Number of Warmup Days


! ==============                    ====================== !
! ============== HVAC Definitions   ====================== !
! ==============                    ====================== !

! ============== Zone aim1108  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim1108-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim1108-Thermostat,                                     !- Thermostat Name
  aim1108,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim1108-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim1108,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim1108,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim1108,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim1108,                                                                 !- Zone Name
  aim1108-Equipment,                                    !- List Name: Zone Equipment
  aim1108-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim1108-Zone-Air-Node,                                !- Zone Air Node Name
  aim1108-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim1108-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim1108-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim1108-ATU,                                          !- Air Distribution Unit Name
  aim1108-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim1108-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim1108-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim1108-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim1108-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim1108-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim1108-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim1108-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim1108-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim1108-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim1108-Damper-Outlet,                                !- Coil Air Inlet Node
  aim1108-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim1108-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim1108-Reheat-Coil,                                   !- Comp1 Name
  aim1108-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim1108-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim1108-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim1108-VAV-SYS,                                        !- Primary Air Loop Name
  aim1108-VAV-SYS-Controllers,                            !- Name: Controller List
  aim1108-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim1108-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim1108-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim1108-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim1108-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim1108-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim1108-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim1108-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim1108-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim1108-VAV-SYS-Branches,                               !- Branch List Name
 aim1108-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim1108-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim1108-VAV-SYS-OA-System,                            !- Comp Name
  aim1108-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim1108-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim1108-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim1108-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim1108-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim1108-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim1108-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim1108-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim1108-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim1108-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim1108-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim1108-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim1108-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim1108-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim1108-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim1108-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim1108-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim1108-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim1108-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim1108-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim1108-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim1108-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim1108-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim1108-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim1108-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim1108-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim1108-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim1108-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim1108-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim1108-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim1108-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim1108-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim1108-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim1108-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim1108-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim1108-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim1108-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim1108-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim1108-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim1108-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim1108-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim1108-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim1108-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim1108-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim1108-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim1108-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim1108-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim1108-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim1108-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim1108-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim1108-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim1108-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim1108-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim1108-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim1108-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim1108-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim1108-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim1108-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim1108-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim1108-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim1108-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim1108-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim1108-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim1108-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim1108-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim1108-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim1108-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim1108-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim1108-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim1108-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim1108-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim1108-VAV-SYS-OA-System,                            !- Name
  aim1108-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim1108-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim1108-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim1108-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim1108-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim1108-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim1108-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim1108-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim1108-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim1108-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim1108-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim1108-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim1108-VAV-SYS-OA-Controller,                        !- Name
  aim1108-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim1108-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim1108-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim1108-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim1215  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim1215-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim1215-Thermostat,                                     !- Thermostat Name
  aim1215,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim1215-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim1215,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim1215,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim1215,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim1215,                                                                 !- Zone Name
  aim1215-Equipment,                                    !- List Name: Zone Equipment
  aim1215-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim1215-Zone-Air-Node,                                !- Zone Air Node Name
  aim1215-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim1215-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim1215-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim1215-ATU,                                          !- Air Distribution Unit Name
  aim1215-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim1215-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim1215-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim1215-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim1215-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim1215-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim1215-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim1215-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim1215-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim1215-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim1215-Damper-Outlet,                                !- Coil Air Inlet Node
  aim1215-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim1215-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim1215-Reheat-Coil,                                   !- Comp1 Name
  aim1215-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim1215-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim1215-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim1215-VAV-SYS,                                        !- Primary Air Loop Name
  aim1215-VAV-SYS-Controllers,                            !- Name: Controller List
  aim1215-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim1215-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim1215-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim1215-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim1215-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim1215-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim1215-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim1215-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim1215-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim1215-VAV-SYS-Branches,                               !- Branch List Name
 aim1215-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim1215-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim1215-VAV-SYS-OA-System,                            !- Comp Name
  aim1215-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim1215-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim1215-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim1215-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim1215-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim1215-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim1215-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim1215-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim1215-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim1215-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim1215-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim1215-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim1215-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim1215-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim1215-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim1215-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim1215-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim1215-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim1215-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim1215-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim1215-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim1215-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim1215-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim1215-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim1215-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim1215-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim1215-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim1215-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim1215-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim1215-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim1215-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim1215-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim1215-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim1215-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim1215-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim1215-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim1215-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim1215-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim1215-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim1215-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim1215-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim1215-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim1215-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim1215-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim1215-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim1215-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim1215-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim1215-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim1215-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim1215-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim1215-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim1215-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim1215-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim1215-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim1215-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim1215-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim1215-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim1215-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim1215-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim1215-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim1215-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim1215-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim1215-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim1215-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim1215-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim1215-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim1215-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim1215-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim1215-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim1215-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim1215-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim1215-VAV-SYS-OA-System,                            !- Name
  aim1215-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim1215-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim1215-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim1215-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim1215-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim1215-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim1215-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim1215-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim1215-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim1215-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim1215-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim1215-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim1215-VAV-SYS-OA-Controller,                        !- Name
  aim1215-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim1215-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim1215-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim1215-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim23359  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim23359-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim23359-Thermostat,                                     !- Thermostat Name
  aim23359,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim23359-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim23359,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim23359,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim23359,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim23359,                                                                 !- Zone Name
  aim23359-Equipment,                                    !- List Name: Zone Equipment
  aim23359-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim23359-Zone-Air-Node,                                !- Zone Air Node Name
  aim23359-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim23359-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim23359-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim23359-ATU,                                          !- Air Distribution Unit Name
  aim23359-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim23359-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim23359-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim23359-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim23359-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim23359-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim23359-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim23359-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim23359-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim23359-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim23359-Damper-Outlet,                                !- Coil Air Inlet Node
  aim23359-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim23359-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim23359-Reheat-Coil,                                   !- Comp1 Name
  aim23359-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim23359-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim23359-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim23359-VAV-SYS,                                        !- Primary Air Loop Name
  aim23359-VAV-SYS-Controllers,                            !- Name: Controller List
  aim23359-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim23359-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim23359-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim23359-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim23359-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim23359-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim23359-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim23359-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim23359-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim23359-VAV-SYS-Branches,                               !- Branch List Name
 aim23359-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim23359-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim23359-VAV-SYS-OA-System,                            !- Comp Name
  aim23359-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim23359-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim23359-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim23359-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim23359-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim23359-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim23359-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim23359-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim23359-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim23359-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim23359-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim23359-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim23359-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim23359-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim23359-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim23359-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim23359-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim23359-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim23359-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim23359-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim23359-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim23359-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim23359-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim23359-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim23359-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim23359-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim23359-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim23359-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim23359-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim23359-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim23359-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim23359-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim23359-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim23359-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim23359-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim23359-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim23359-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim23359-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim23359-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim23359-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim23359-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim23359-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim23359-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim23359-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim23359-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim23359-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim23359-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim23359-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim23359-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim23359-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim23359-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim23359-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim23359-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim23359-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim23359-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim23359-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim23359-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim23359-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim23359-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim23359-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim23359-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim23359-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim23359-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim23359-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim23359-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim23359-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim23359-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim23359-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim23359-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim23359-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim23359-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim23359-VAV-SYS-OA-System,                            !- Name
  aim23359-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim23359-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim23359-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim23359-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim23359-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim23359-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim23359-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim23359-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim23359-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim23359-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim23359-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim23359-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim23359-VAV-SYS-OA-Controller,                        !- Name
  aim23359-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim23359-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim23359-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim23359-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim25056  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim25056-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim25056-Thermostat,                                     !- Thermostat Name
  aim25056,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim25056-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim25056,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim25056,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim25056,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim25056,                                                                 !- Zone Name
  aim25056-Equipment,                                    !- List Name: Zone Equipment
  aim25056-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim25056-Zone-Air-Node,                                !- Zone Air Node Name
  aim25056-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim25056-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim25056-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim25056-ATU,                                          !- Air Distribution Unit Name
  aim25056-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim25056-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim25056-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim25056-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim25056-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim25056-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim25056-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim25056-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim25056-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim25056-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim25056-Damper-Outlet,                                !- Coil Air Inlet Node
  aim25056-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim25056-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim25056-Reheat-Coil,                                   !- Comp1 Name
  aim25056-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim25056-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim25056-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim25056-VAV-SYS,                                        !- Primary Air Loop Name
  aim25056-VAV-SYS-Controllers,                            !- Name: Controller List
  aim25056-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim25056-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim25056-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim25056-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim25056-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim25056-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim25056-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim25056-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim25056-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim25056-VAV-SYS-Branches,                               !- Branch List Name
 aim25056-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim25056-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim25056-VAV-SYS-OA-System,                            !- Comp Name
  aim25056-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim25056-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim25056-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim25056-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim25056-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim25056-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim25056-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim25056-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim25056-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim25056-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim25056-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim25056-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim25056-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim25056-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim25056-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim25056-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim25056-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim25056-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim25056-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim25056-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim25056-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim25056-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim25056-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim25056-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim25056-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim25056-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim25056-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim25056-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim25056-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim25056-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim25056-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim25056-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim25056-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim25056-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim25056-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim25056-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim25056-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim25056-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim25056-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim25056-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim25056-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim25056-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim25056-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim25056-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim25056-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim25056-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim25056-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim25056-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim25056-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim25056-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim25056-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim25056-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim25056-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim25056-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim25056-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim25056-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim25056-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim25056-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim25056-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim25056-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim25056-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim25056-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim25056-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim25056-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim25056-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim25056-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim25056-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim25056-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim25056-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim25056-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim25056-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim25056-VAV-SYS-OA-System,                            !- Name
  aim25056-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim25056-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim25056-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim25056-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim25056-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim25056-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim25056-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim25056-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim25056-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim25056-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim25056-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim25056-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim25056-VAV-SYS-OA-Controller,                        !- Name
  aim25056-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim25056-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim25056-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim25056-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim25097  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim25097-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim25097-Thermostat,                                     !- Thermostat Name
  aim25097,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim25097-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim25097,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim25097,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim25097,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim25097,                                                                 !- Zone Name
  aim25097-Equipment,                                    !- List Name: Zone Equipment
  aim25097-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim25097-Zone-Air-Node,                                !- Zone Air Node Name
  aim25097-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim25097-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim25097-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim25097-ATU,                                          !- Air Distribution Unit Name
  aim25097-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim25097-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim25097-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim25097-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim25097-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim25097-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim25097-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim25097-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim25097-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim25097-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim25097-Damper-Outlet,                                !- Coil Air Inlet Node
  aim25097-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim25097-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim25097-Reheat-Coil,                                   !- Comp1 Name
  aim25097-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim25097-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim25097-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim25097-VAV-SYS,                                        !- Primary Air Loop Name
  aim25097-VAV-SYS-Controllers,                            !- Name: Controller List
  aim25097-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim25097-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim25097-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim25097-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim25097-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim25097-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim25097-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim25097-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim25097-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim25097-VAV-SYS-Branches,                               !- Branch List Name
 aim25097-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim25097-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim25097-VAV-SYS-OA-System,                            !- Comp Name
  aim25097-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim25097-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim25097-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim25097-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim25097-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim25097-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim25097-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim25097-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim25097-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim25097-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim25097-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim25097-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim25097-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim25097-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim25097-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim25097-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim25097-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim25097-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim25097-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim25097-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim25097-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim25097-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim25097-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim25097-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim25097-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim25097-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim25097-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim25097-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim25097-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim25097-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim25097-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim25097-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim25097-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim25097-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim25097-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim25097-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim25097-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim25097-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim25097-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim25097-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim25097-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim25097-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim25097-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim25097-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim25097-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim25097-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim25097-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim25097-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim25097-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim25097-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim25097-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim25097-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim25097-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim25097-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim25097-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim25097-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim25097-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim25097-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim25097-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim25097-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim25097-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim25097-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim25097-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim25097-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim25097-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim25097-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim25097-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim25097-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim25097-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim25097-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim25097-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim25097-VAV-SYS-OA-System,                            !- Name
  aim25097-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim25097-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim25097-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim25097-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim25097-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim25097-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim25097-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim25097-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim25097-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim25097-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim25097-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim25097-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim25097-VAV-SYS-OA-Controller,                        !- Name
  aim25097-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim25097-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim25097-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim25097-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim25138  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim25138-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim25138-Thermostat,                                     !- Thermostat Name
  aim25138,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim25138-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim25138,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim25138,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim25138,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim25138,                                                                 !- Zone Name
  aim25138-Equipment,                                    !- List Name: Zone Equipment
  aim25138-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim25138-Zone-Air-Node,                                !- Zone Air Node Name
  aim25138-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim25138-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim25138-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim25138-ATU,                                          !- Air Distribution Unit Name
  aim25138-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim25138-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim25138-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim25138-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim25138-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim25138-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim25138-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim25138-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim25138-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim25138-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim25138-Damper-Outlet,                                !- Coil Air Inlet Node
  aim25138-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim25138-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim25138-Reheat-Coil,                                   !- Comp1 Name
  aim25138-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim25138-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim25138-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim25138-VAV-SYS,                                        !- Primary Air Loop Name
  aim25138-VAV-SYS-Controllers,                            !- Name: Controller List
  aim25138-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim25138-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim25138-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim25138-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim25138-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim25138-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim25138-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim25138-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim25138-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim25138-VAV-SYS-Branches,                               !- Branch List Name
 aim25138-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim25138-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim25138-VAV-SYS-OA-System,                            !- Comp Name
  aim25138-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim25138-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim25138-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim25138-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim25138-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim25138-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim25138-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim25138-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim25138-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim25138-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim25138-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim25138-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim25138-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim25138-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim25138-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim25138-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim25138-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim25138-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim25138-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim25138-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim25138-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim25138-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim25138-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim25138-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim25138-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim25138-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim25138-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim25138-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim25138-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim25138-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim25138-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim25138-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim25138-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim25138-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim25138-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim25138-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim25138-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim25138-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim25138-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim25138-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim25138-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim25138-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim25138-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim25138-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim25138-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim25138-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim25138-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim25138-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim25138-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim25138-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim25138-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim25138-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim25138-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim25138-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim25138-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim25138-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim25138-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim25138-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim25138-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim25138-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim25138-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim25138-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim25138-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim25138-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim25138-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim25138-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim25138-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim25138-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim25138-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim25138-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim25138-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim25138-VAV-SYS-OA-System,                            !- Name
  aim25138-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim25138-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim25138-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim25138-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim25138-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim25138-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim25138-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim25138-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim25138-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim25138-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim25138-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim25138-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim25138-VAV-SYS-OA-Controller,                        !- Name
  aim25138-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim25138-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim25138-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim25138-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim25997  HVAC   ====================== !

! ============== Zone aim26038  HVAC   ====================== !

! ============== Zone aim31260  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim31260-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim31260-Thermostat,                                     !- Thermostat Name
  aim31260,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim31260-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim31260,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim31260,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim31260,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim31260,                                                                 !- Zone Name
  aim31260-Equipment,                                    !- List Name: Zone Equipment
  aim31260-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim31260-Zone-Air-Node,                                !- Zone Air Node Name
  aim31260-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim31260-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim31260-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim31260-ATU,                                          !- Air Distribution Unit Name
  aim31260-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim31260-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim31260-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim31260-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim31260-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim31260-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim31260-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim31260-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim31260-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim31260-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim31260-Damper-Outlet,                                !- Coil Air Inlet Node
  aim31260-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim31260-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim31260-Reheat-Coil,                                   !- Comp1 Name
  aim31260-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim31260-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim31260-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim31260-VAV-SYS,                                        !- Primary Air Loop Name
  aim31260-VAV-SYS-Controllers,                            !- Name: Controller List
  aim31260-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim31260-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim31260-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim31260-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim31260-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim31260-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim31260-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim31260-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim31260-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim31260-VAV-SYS-Branches,                               !- Branch List Name
 aim31260-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim31260-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim31260-VAV-SYS-OA-System,                            !- Comp Name
  aim31260-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim31260-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim31260-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim31260-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim31260-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim31260-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim31260-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim31260-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim31260-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim31260-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim31260-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim31260-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim31260-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim31260-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim31260-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim31260-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim31260-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim31260-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim31260-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim31260-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim31260-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim31260-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim31260-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim31260-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim31260-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim31260-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim31260-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim31260-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim31260-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim31260-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim31260-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim31260-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim31260-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim31260-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim31260-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim31260-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim31260-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim31260-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim31260-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim31260-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim31260-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim31260-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim31260-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim31260-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim31260-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim31260-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim31260-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim31260-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim31260-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim31260-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim31260-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim31260-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim31260-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim31260-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim31260-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim31260-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim31260-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim31260-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim31260-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim31260-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim31260-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim31260-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim31260-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim31260-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim31260-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim31260-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim31260-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim31260-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim31260-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim31260-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim31260-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim31260-VAV-SYS-OA-System,                            !- Name
  aim31260-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim31260-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim31260-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim31260-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim31260-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim31260-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim31260-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim31260-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim31260-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim31260-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim31260-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim31260-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim31260-VAV-SYS-OA-Controller,                        !- Name
  aim31260-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim31260-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim31260-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim31260-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim31587  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim31587-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim31587-Thermostat,                                     !- Thermostat Name
  aim31587,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim31587-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim31587,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim31587,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim31587,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim31587,                                                                 !- Zone Name
  aim31587-Equipment,                                    !- List Name: Zone Equipment
  aim31587-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim31587-Zone-Air-Node,                                !- Zone Air Node Name
  aim31587-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim31587-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim31587-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim31587-ATU,                                          !- Air Distribution Unit Name
  aim31587-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim31587-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim31587-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim31587-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim31587-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim31587-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim31587-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim31587-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim31587-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim31587-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim31587-Damper-Outlet,                                !- Coil Air Inlet Node
  aim31587-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim31587-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim31587-Reheat-Coil,                                   !- Comp1 Name
  aim31587-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim31587-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim31587-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim31587-VAV-SYS,                                        !- Primary Air Loop Name
  aim31587-VAV-SYS-Controllers,                            !- Name: Controller List
  aim31587-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim31587-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim31587-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim31587-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim31587-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim31587-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim31587-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim31587-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim31587-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim31587-VAV-SYS-Branches,                               !- Branch List Name
 aim31587-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim31587-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim31587-VAV-SYS-OA-System,                            !- Comp Name
  aim31587-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim31587-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim31587-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim31587-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim31587-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim31587-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim31587-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim31587-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim31587-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim31587-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim31587-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim31587-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim31587-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim31587-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim31587-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim31587-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim31587-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim31587-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim31587-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim31587-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim31587-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim31587-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim31587-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim31587-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim31587-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim31587-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim31587-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim31587-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim31587-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim31587-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim31587-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim31587-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim31587-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim31587-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim31587-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim31587-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim31587-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim31587-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim31587-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim31587-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim31587-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim31587-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim31587-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim31587-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim31587-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim31587-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim31587-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim31587-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim31587-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim31587-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim31587-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim31587-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim31587-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim31587-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim31587-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim31587-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim31587-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim31587-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim31587-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim31587-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim31587-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim31587-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim31587-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim31587-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim31587-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim31587-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim31587-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim31587-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim31587-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim31587-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim31587-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim31587-VAV-SYS-OA-System,                            !- Name
  aim31587-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim31587-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim31587-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim31587-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim31587-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim31587-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim31587-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim31587-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim31587-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim31587-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim31587-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim31587-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim31587-VAV-SYS-OA-Controller,                        !- Name
  aim31587-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim31587-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim31587-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim31587-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim31628  HVAC   ====================== !

! ============== Zone aim33890  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim33890-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim33890-Thermostat,                                     !- Thermostat Name
  aim33890,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim33890-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim33890,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim33890,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim33890,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim33890,                                                                 !- Zone Name
  aim33890-Equipment,                                    !- List Name: Zone Equipment
  aim33890-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim33890-Zone-Air-Node,                                !- Zone Air Node Name
  aim33890-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim33890-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim33890-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim33890-ATU,                                          !- Air Distribution Unit Name
  aim33890-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim33890-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim33890-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim33890-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim33890-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim33890-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim33890-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim33890-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim33890-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim33890-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim33890-Damper-Outlet,                                !- Coil Air Inlet Node
  aim33890-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim33890-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim33890-Reheat-Coil,                                   !- Comp1 Name
  aim33890-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim33890-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim33890-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim33890-VAV-SYS,                                        !- Primary Air Loop Name
  aim33890-VAV-SYS-Controllers,                            !- Name: Controller List
  aim33890-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim33890-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim33890-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim33890-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim33890-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim33890-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim33890-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim33890-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim33890-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim33890-VAV-SYS-Branches,                               !- Branch List Name
 aim33890-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim33890-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim33890-VAV-SYS-OA-System,                            !- Comp Name
  aim33890-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim33890-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim33890-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim33890-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim33890-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim33890-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim33890-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim33890-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim33890-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim33890-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim33890-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim33890-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim33890-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim33890-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim33890-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim33890-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim33890-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim33890-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim33890-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim33890-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim33890-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim33890-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim33890-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim33890-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim33890-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim33890-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim33890-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim33890-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim33890-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim33890-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim33890-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim33890-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim33890-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim33890-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim33890-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim33890-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim33890-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim33890-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim33890-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim33890-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim33890-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim33890-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim33890-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim33890-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim33890-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim33890-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim33890-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim33890-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim33890-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim33890-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim33890-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim33890-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim33890-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim33890-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim33890-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim33890-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim33890-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim33890-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim33890-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim33890-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim33890-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim33890-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim33890-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim33890-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim33890-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim33890-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim33890-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim33890-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim33890-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim33890-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim33890-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim33890-VAV-SYS-OA-System,                            !- Name
  aim33890-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim33890-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim33890-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim33890-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim33890-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim33890-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim33890-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim33890-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim33890-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim33890-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim33890-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim33890-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim33890-VAV-SYS-OA-Controller,                        !- Name
  aim33890-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim33890-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim33890-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim33890-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim37935  HVAC   ====================== !

! ============== Zone aim38231  HVAC   ====================== !

! ============== Zone aim38562  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim38562-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim38562-Thermostat,                                     !- Thermostat Name
  aim38562,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim38562-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim38562,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim38562,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim38562,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim38562,                                                                 !- Zone Name
  aim38562-Equipment,                                    !- List Name: Zone Equipment
  aim38562-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim38562-Zone-Air-Node,                                !- Zone Air Node Name
  aim38562-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim38562-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim38562-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim38562-ATU,                                          !- Air Distribution Unit Name
  aim38562-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim38562-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim38562-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim38562-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim38562-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim38562-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim38562-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim38562-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim38562-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim38562-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim38562-Damper-Outlet,                                !- Coil Air Inlet Node
  aim38562-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim38562-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim38562-Reheat-Coil,                                   !- Comp1 Name
  aim38562-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim38562-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim38562-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim38562-VAV-SYS,                                        !- Primary Air Loop Name
  aim38562-VAV-SYS-Controllers,                            !- Name: Controller List
  aim38562-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim38562-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim38562-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim38562-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim38562-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim38562-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim38562-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim38562-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim38562-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim38562-VAV-SYS-Branches,                               !- Branch List Name
 aim38562-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim38562-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim38562-VAV-SYS-OA-System,                            !- Comp Name
  aim38562-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim38562-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim38562-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim38562-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim38562-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim38562-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim38562-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim38562-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim38562-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim38562-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim38562-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim38562-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim38562-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim38562-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim38562-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim38562-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim38562-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim38562-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim38562-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim38562-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim38562-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim38562-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim38562-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim38562-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim38562-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim38562-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim38562-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim38562-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim38562-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim38562-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim38562-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim38562-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim38562-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim38562-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim38562-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim38562-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim38562-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim38562-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim38562-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim38562-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim38562-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim38562-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim38562-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim38562-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim38562-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim38562-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim38562-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim38562-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim38562-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim38562-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim38562-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim38562-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim38562-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim38562-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim38562-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim38562-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim38562-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim38562-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim38562-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim38562-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim38562-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim38562-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim38562-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim38562-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim38562-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim38562-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim38562-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim38562-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim38562-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim38562-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim38562-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim38562-VAV-SYS-OA-System,                            !- Name
  aim38562-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim38562-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim38562-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim38562-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim38562-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim38562-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim38562-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim38562-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim38562-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim38562-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim38562-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim38562-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim38562-VAV-SYS-OA-Controller,                        !- Name
  aim38562-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim38562-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim38562-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim38562-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim42094  HVAC   ====================== !

! ============== Zone aim42394  HVAC   ====================== !

! ============== Zone aim42502  HVAC   ====================== !

! ============== Zone aim42727  HVAC   ====================== !

! ============== Zone aim42876  HVAC   ====================== !

! ============== Zone aim43110  HVAC   ====================== !

! ============== Zone aim43227  HVAC   ====================== !

! ============== Zone aim44051  HVAC   ====================== !

! ============== Zone aim44052  HVAC   ====================== !

! ============== Zone aim44364  HVAC   ====================== !

! ============== Zone aim44510  HVAC   ====================== !

! ============== Zone aim44884  HVAC   ====================== !

! ============== Zone aim47931  HVAC   ====================== !

! ============== Zone aim48331  HVAC   ====================== !

! ============== Zone aim48822  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim48822-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim48822-Thermostat,                                     !- Thermostat Name
  aim48822,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim48822-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim48822,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim48822,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim48822,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim48822,                                                                 !- Zone Name
  aim48822-Equipment,                                    !- List Name: Zone Equipment
  aim48822-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim48822-Zone-Air-Node,                                !- Zone Air Node Name
  aim48822-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim48822-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim48822-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim48822-ATU,                                          !- Air Distribution Unit Name
  aim48822-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim48822-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim48822-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim48822-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim48822-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim48822-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim48822-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim48822-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim48822-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim48822-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim48822-Damper-Outlet,                                !- Coil Air Inlet Node
  aim48822-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim48822-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim48822-Reheat-Coil,                                   !- Comp1 Name
  aim48822-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim48822-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim48822-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim48822-VAV-SYS,                                        !- Primary Air Loop Name
  aim48822-VAV-SYS-Controllers,                            !- Name: Controller List
  aim48822-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim48822-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim48822-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim48822-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim48822-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim48822-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim48822-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim48822-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim48822-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim48822-VAV-SYS-Branches,                               !- Branch List Name
 aim48822-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim48822-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim48822-VAV-SYS-OA-System,                            !- Comp Name
  aim48822-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim48822-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim48822-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim48822-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim48822-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
