
! == Converted from gbXML file using Autodesk's Green Building Studio web service == !
! == gbXML2EnergyPlus stylesheet version 5.0.0.0                                  == !
! == Please see your Project End User License Agreement for use restrictions.     == !

  Version,  7.0;                                              !- Version Identifier

  ! ============== Run  Control ====================== !
  TIMESTEP,4;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  SimulationControl,
  Yes,                                                         !- Do Zone Sizing Calculation
  Yes,                                                         !- Do System Sizing Calculation
  No,                                                          !- Do Plant Sizing Calculation
  Yes,                                                         !- Run Simulation for Sizing Periods
  Yes;                                                         !- Run Simulation for Weather File Run Periods

  RunPeriod,
  ,                                                            !- Name
  1,                                                           !- Begin Month
  1,                                                           !- Begin Day of Month
  12,                                                          !- End Month
  31,                                                          !- End Day of Month
  UseWeatherFile,                                              !- Day of Week for Start Day
  Yes,                                                         !- Use Weather File Holidays and Special Days
  Yes,                                                         !- Use Weather File Daylight Saving Period
  No,                                                          !- Apply Weekend Holiday Rule
  Yes,                                                         !- Use Weather File Rain Indicators
  Yes,                                                         !- Use Weather File Snow Indicators
  1;                                                           !- Number of Times Runperiod to be Repeated
  

! ============== Location  ====================== !

  
  ! Basic description:
  Site:Location,
  Waltham  MA United States,                !- Name
    42.408009,                               !- Latitude {deg}
    -71.252701,                              !- Longitude {deg}
    -5.9377250833333335 ,                                                                         !-Time Zone {hr}
    45;                              !- Elevation {m}
  
! ============== Ground Temps  ====================== !

Site:GroundTemperature:BuildingSurface,18.89,18.92,19.02,19.12,19.21,19.23,19.07,19.32,19.09,19.21,19.13,18.96;                                                                      



! ============== Heating Design Day  ====================== !


SizingPeriod:DesignDay,
  GBS_04R20_265135 Winter,             !- Name
  -13.7,                !- Maximum Dry-Bulb Temperature {C}
  ,                                                                          !- Daily Dry-Bulb Temperature Range {deltaC}
  -13.7,                !- Wet-Bulb at Max {C}
  99400,                                                      !- Barometric Pressure {Pa}
  7.5,                              !- Wind Speed {m/s}
  320,                                !- Wind Direction {deg}
  ,                           !- Sky Clearness
  ,                                   !- Rain Indicator
  ,                                   !- Snow Indicator
  21,                                  !- Day of Month
  1,                                 !- Month
  WinterDesignDay,                                                           !- Day Type
   ,                              !- Daylight Saving Time Indicator
  Wet-Bulb ;                                                                 !- Humidity Indicating Type


! ============== Cooling-Design Day  ====================== !


SizingPeriod:DesignDay,
  GBS_04R20_265135 Summer,                  !- Name
  30.7,                     !- Maximum Dry-Bulb Temperature {C}
  8.5,                !- Daily Dry-Bulb Temperature Range {deltaC}
  21.9,                     !- Wet-Bulb at Max {C}
  99800,                                                           !- Barometric Pressure {Pa}}
  0,                                 !- Wind Speed {m/s}
  0,                                   !- Wind Direction {deg}
  ,                               !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                      !- Day of Month
  7,                                     !- Month
  SummerDesignDay,                                                               !- Day Type
  ,                                   !- Daylight Saving Time Indicator
  Wet-Bulb ;                                                                     !- Humidity Indicating Type

! ==============                ====================== !
! ============== Day Schedules  ====================== !
! ==============                ====================== !


  
  Schedule:Day:Interval,
  aim0127,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  6:00, 0,
  7:00, 0.1,
  8:00, 0.3,
  12:00, 0.9,
  13:00, 0.8,
  17:00, 0.9,
  18:00, 0.5,
  20:00, 0.3,
  22:00, 0.2,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  aim0133,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0,
  8:00, 0.1,
  9:00, 0.2,
  11:00, 0.95,
  13:00, 0.45,
  18:00, 0.95,
  19:00, 0.3,
  22:00, 0.1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-202-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0.210979924,
  8:00, 0.3,
  12:00, 0.9,
  13:00, 0.8,
  17:00, 0.9,
  18:00, 0.5,
  20:00, 0.3,
  22:00, 0.2,
  24:00, 0.210979924;
  
  
  Schedule:Day:Interval,
  ds-200-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  8:00, 0.210979924,
  12:00, 0.3,
  17:00, 0.15,
  24:00, 0.210979924;
  
  
  Schedule:Day:Interval,
  ds-201-Equip,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.210979924;
  
  
  Schedule:Day:Interval,
  ds-205-Fan,                       !- Name
  OnOff,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0,
  22:00, 1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-203-Fan,                       !- Name
  OnOff,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0,
  18:00, 1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-204-Fan,                       !- Name
  OnOff,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-205-Temp-On-21.1-Off-18.3,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 18.3,
  22:00, 21.1,
  24:00, 18.3;
  
  
  Schedule:Day:Interval,
  ds-203-Temp-On-21.1-Off-18.3,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 18.3,
  18:00, 21.1,
  24:00, 18.3;
  
  
  Schedule:Day:Interval,
  ds-204-Temp-On-21.1-Off-18.3,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 18.3;
  
  
  Schedule:Day:Interval,
  ds-205-Temp-On-23.9-Off-29.4,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 29.4,
  22:00, 23.9,
  24:00, 29.4;
  
  
  Schedule:Day:Interval,
  ds-203-Temp-On-23.9-Off-29.4,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 29.4,
  18:00, 23.9,
  24:00, 29.4;
  
  
  Schedule:Day:Interval,
  ds-204-Temp-On-23.9-Off-29.4,                       !- Name
  Temp,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 29.4;
  
  
  Schedule:Day:Interval,
  ds-205-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0,
  8:00, 0.1,
  9:00, 0.2,
  11:00, 0.95,
  13:00, 0.45,
  18:00, 0.95,
  19:00, 0.3,
  22:00, 0.1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-203-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0,
  9:00, 0.1,
  13:00, 0.3,
  18:00, 0.1,
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-204-Occ,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0;
  
  
  Schedule:Day:Interval,
  ds-202-Light,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  7:00, 0.156977937,
  8:00, 0.3,
  12:00, 0.9,
  13:00, 0.8,
  17:00, 0.9,
  18:00, 0.5,
  20:00, 0.3,
  22:00, 0.2,
  24:00, 0.156977937;
  
  
  Schedule:Day:Interval,
  ds-200-Light,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  8:00, 0.156977937,
  12:00, 0.3,
  17:00, 0.15,
  24:00, 0.156977937;
  
  
  Schedule:Day:Interval,
  ds-201-Light,                       !- Name
  Fraction,                     !- Schedule Type Limits Name
  NO,                                                 !- Interpolate to Timestep
  24:00, 0.156977937;
  

! ==============                 ====================== !
! ============== Week Schedules  ====================== !
! ==============                 ====================== !

 
  Schedule:Week:Daily,
  aim0128,                                                          !- Name
  aim0127,                    !- Sunday Schedule:Day Name
    aim0127,                  !- Monday Schedule:Day Name
    aim0127,                  !- Tuesday Schedule:Day Name
    aim0127,                  !- Wednesday Schedule:Day Name
    aim0127,                  !- Thursday Schedule:Day Name
    aim0127,                  !- Friday Schedule:Day Name
    aim0127,                  !- Saturday Schedule:Day Name
    aim0127,                  !- Holiday Schedule:Day Name
    aim0127,                  !- CoolingDesignDay Schedule:Day Name
    aim0127,                  !- HeatingDesignDay Schedule:Day Name
    aim0127,                  !- CustomDay1 Schedule:Day Name
    aim0127;                  !- CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  aim0134,                                                          !- Name
  aim0133,                    !- Sunday Schedule:Day Name
    aim0133,                  !- Monday Schedule:Day Name
    aim0133,                  !- Tuesday Schedule:Day Name
    aim0133,                  !- Wednesday Schedule:Day Name
    aim0133,                  !- Thursday Schedule:Day Name
    aim0133,                  !- Friday Schedule:Day Name
    aim0133,                  !- Saturday Schedule:Day Name
    aim0133,                  !- Holiday Schedule:Day Name
    aim0133,                  !- CoolingDesignDay Schedule:Day Name
    aim0133,                  !- HeatingDesignDay Schedule:Day Name
    aim0133,                  !- CustomDay1 Schedule:Day Name
    aim0133;                  !- CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-57-Equip,                                                          !- Name
  ds-201-Equip,                  !Sunday Schedule:Day Name
  ds-202-Equip,               !Monday Schedule:Day Name
  ds-202-Equip,               !Tuesday Schedule:Day Name
  ds-202-Equip,               !Wednesday Schedule:Day Name
  ds-202-Equip,               !Thursday Schedule:Day Name
  ds-202-Equip,               !Friday Schedule:Day Name
  ds-200-Equip,                     !Saturday Schedule:Day Name
  ds-201-Equip,                  !Holiday Schedule:Day Name
  ds-202-Equip,         !SummerDesignDay Schedule:Day Name
    ds-201-Equip,       !WinterDesignDay Schedule:Day Name

    ds-201-Equip,                      !CustomDay1 Schedule:Day Name
  ds-201-Equip;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-11-Fan,                                                          !- Name
  ds-204-Fan,                  !Sunday Schedule:Day Name
  ds-205-Fan,               !Monday Schedule:Day Name
  ds-205-Fan,               !Tuesday Schedule:Day Name
  ds-205-Fan,               !Wednesday Schedule:Day Name
  ds-205-Fan,               !Thursday Schedule:Day Name
  ds-205-Fan,               !Friday Schedule:Day Name
  ds-203-Fan,                     !Saturday Schedule:Day Name
  ds-204-Fan,                  !Holiday Schedule:Day Name
  ds-205-Fan,         !SummerDesignDay Schedule:Day Name
    ds-204-Fan,       !WinterDesignDay Schedule:Day Name

    ds-204-Fan,                      !CustomDay1 Schedule:Day Name
  ds-204-Fan;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-11-Temp-On-21.1-Off-18.3,                                                          !- Name
  ds-204-Temp-On-21.1-Off-18.3,                  !Sunday Schedule:Day Name
  ds-205-Temp-On-21.1-Off-18.3,               !Monday Schedule:Day Name
  ds-205-Temp-On-21.1-Off-18.3,               !Tuesday Schedule:Day Name
  ds-205-Temp-On-21.1-Off-18.3,               !Wednesday Schedule:Day Name
  ds-205-Temp-On-21.1-Off-18.3,               !Thursday Schedule:Day Name
  ds-205-Temp-On-21.1-Off-18.3,               !Friday Schedule:Day Name
  ds-203-Temp-On-21.1-Off-18.3,                     !Saturday Schedule:Day Name
  ds-204-Temp-On-21.1-Off-18.3,                  !Holiday Schedule:Day Name
  ds-205-Temp-On-21.1-Off-18.3,         !SummerDesignDay Schedule:Day Name
    ds-204-Temp-On-21.1-Off-18.3,       !WinterDesignDay Schedule:Day Name

    ds-204-Temp-On-21.1-Off-18.3,                      !CustomDay1 Schedule:Day Name
  ds-204-Temp-On-21.1-Off-18.3;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-11-Temp-On-23.9-Off-29.4,                                                          !- Name
  ds-204-Temp-On-23.9-Off-29.4,                  !Sunday Schedule:Day Name
  ds-205-Temp-On-23.9-Off-29.4,               !Monday Schedule:Day Name
  ds-205-Temp-On-23.9-Off-29.4,               !Tuesday Schedule:Day Name
  ds-205-Temp-On-23.9-Off-29.4,               !Wednesday Schedule:Day Name
  ds-205-Temp-On-23.9-Off-29.4,               !Thursday Schedule:Day Name
  ds-205-Temp-On-23.9-Off-29.4,               !Friday Schedule:Day Name
  ds-203-Temp-On-23.9-Off-29.4,                     !Saturday Schedule:Day Name
  ds-204-Temp-On-23.9-Off-29.4,                  !Holiday Schedule:Day Name
  ds-205-Temp-On-23.9-Off-29.4,         !SummerDesignDay Schedule:Day Name
    ds-204-Temp-On-23.9-Off-29.4,       !WinterDesignDay Schedule:Day Name

    ds-204-Temp-On-23.9-Off-29.4,                      !CustomDay1 Schedule:Day Name
  ds-204-Temp-On-23.9-Off-29.4;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-11-Occ,                                                          !- Name
  ds-204-Occ,                  !Sunday Schedule:Day Name
  ds-205-Occ,               !Monday Schedule:Day Name
  ds-205-Occ,               !Tuesday Schedule:Day Name
  ds-205-Occ,               !Wednesday Schedule:Day Name
  ds-205-Occ,               !Thursday Schedule:Day Name
  ds-205-Occ,               !Friday Schedule:Day Name
  ds-203-Occ,                     !Saturday Schedule:Day Name
  ds-204-Occ,                  !Holiday Schedule:Day Name
  ds-205-Occ,         !SummerDesignDay Schedule:Day Name
    ds-204-Occ,       !WinterDesignDay Schedule:Day Name

    ds-204-Occ,                      !CustomDay1 Schedule:Day Name
  ds-204-Occ;                      !CustomDay2 Schedule:Day Name
  
  Schedule:Week:Daily,
  ws-57-Light,                                                          !- Name
  ds-201-Light,                  !Sunday Schedule:Day Name
  ds-202-Light,               !Monday Schedule:Day Name
  ds-202-Light,               !Tuesday Schedule:Day Name
  ds-202-Light,               !Wednesday Schedule:Day Name
  ds-202-Light,               !Thursday Schedule:Day Name
  ds-202-Light,               !Friday Schedule:Day Name
  ds-200-Light,                     !Saturday Schedule:Day Name
  ds-201-Light,                  !Holiday Schedule:Day Name
  ds-202-Light,         !SummerDesignDay Schedule:Day Name
    ds-201-Light,       !WinterDesignDay Schedule:Day Name

    ds-201-Light,                      !CustomDay1 Schedule:Day Name
  ds-201-Light;                      !CustomDay2 Schedule:Day Name
  
! ==============            ====================== !
! ============== Schedules  ====================== !
! ==============            ====================== !


Schedule:Year,
aim0130,                                                                      !-Name
Fraction,                                                                    !-Type
aim0128,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
aim0136,                                                                      !-Name
Fraction,                                                                    !-Type
aim0134,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
EquipSched-6,                                                                      !-Name
Fraction,                                                                    !-Type
ws-57-Equip,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
FanSch-19,                                                                      !-Name
OnOff,                                                                    !-Type
ws-11-Fan,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
Heatsched-9,                                                                      !-Name
Temp,                                                                    !-Type
ws-11-Temp-On-21.1-Off-18.3,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
Coolsched-9,                                                                      !-Name
Temp,                                                                    !-Type
ws-11-Temp-On-23.9-Off-29.4,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
peopleSched-19,                                                                      !-Name
Fraction,                                                                    !-Type
ws-11-Occ,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
LightSched-6,                                                                      !-Name
Fraction,                                                                    !-Type
ws-57-Light,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

Schedule:Year,
DHWSchedule-19,                                                                      !-Name
Fraction,                                                                    !-Type
ws-11-Occ,                   !-Week Schedule
01,                          !-Start Month 1
01,                          !-Start Day 1
12,                            !-End Month 1
31;                            !-End Day 1

  ! ==============             ====================== !
  ! ==============  Materials  ====================== !
  ! ==============             ====================== !
  
 MATERIAL,
  aim0017,                                              ! Name
  
Rough,                                     !-Roughness
0.2032,                                    ! Thickness (m)
  0.53,                                 ! Conductivity {W/m-K}
  1280,                                      ! Density (kg/m3)
  840,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL:NoMass,                         
  aim0028,                                              ! Name
  
Rough,                                     !-Roughness
1.46524;                                      ! Resistance {m2-K/w}
  
 MATERIAL,
  aim0031,                                              ! Name
  
Rough,                                     !-Roughness
0.0159,                                    ! Thickness (m)
  0.16,                                 ! Conductivity {W/m-K}
  800,                                      ! Density (kg/m3)
  1090,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  aim0041,                                              ! Name
  
Rough,                                     !-Roughness
0.0008,                                    ! Thickness (m)
  45.28,                                 ! Conductivity {W/m-K}
  7824,                                      ! Density (kg/m3)
  500,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  aim0047,                                              ! Name
  
Rough,                                     !-Roughness
0.0376,                                    ! Thickness (m)
  0.15,                                 ! Conductivity {W/m-K}
  608,                                      ! Density (kg/m3)
  1630,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  aim0058,                                              ! Name
  
Rough,                                     !-Roughness
0.0127,                                    ! Thickness (m)
  1.59,                                 ! Conductivity {W/m-K}
  1920,                                      ! Density (kg/m3)
  1260,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL:NoMass,                         
  aim0064,                                              ! Name
  
Rough,                                     !-Roughness
0.00001;                                      ! Resistance {m2-K/w}
  
 MATERIAL,
  aim0076,                                              ! Name
  
Rough,                                     !-Roughness
0.1016,                                    ! Thickness (m)
  0.89,                                 ! Conductivity {W/m-K}
  1920,                                      ! Density (kg/m3)
  790,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  aim0086,                                              ! Name
  
Rough,                                     !-Roughness
0.0127,                                    ! Thickness (m)
  0.06,                                 ! Conductivity {W/m-K}
  288,                                      ! Density (kg/m3)
  1380,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  aim0092,                                              ! Name
  
Rough,                                     !-Roughness
0.2,                                    ! Thickness (m)
  1.9,                                 ! Conductivity {W/m-K}
  2300,                                      ! Density (kg/m3)
  840,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  mat-353,                                              ! Name
  Smooth,   !-Roughness
0.01588,                                    ! Thickness (m)
  0.1602660317384,                                 ! Conductivity {W/m-K}
  800.923176089688,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL:AirGap,
  mat-464,                                              ! Name
  0.10918837812992;                                      ! Resistance {m2-K/w}
  
 MATERIAL,
  mat-397,                                              ! Name
  Smooth,   !-Roughness
0.1015,                                    ! Thickness (m)
  0.12115142788,                                 ! Conductivity {W/m-K}
  592.683150306369,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  mat-264,                                              ! Name
  Smooth,   !-Roughness
0.10159,                                    ! Thickness (m)
  1.3112045965984,                                 ! Conductivity {W/m-K}
  2242.58489305113,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  mat-266,                                              ! Name
  Smooth,   !-Roughness
0.20321,                                    ! Thickness (m)
  1.3112045965984,                                 ! Conductivity {W/m-K}
  2242.58489305113,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
 MATERIAL,
  mat-403,                                              ! Name
  Smooth,   !-Roughness
0.08891,                                    ! Thickness (m)
  0.046729836468,                                 ! Conductivity {W/m-K}
  9.61107811307626,                                      ! Density (kg/m3)
  837.36,                                 ! Specific Heat (J/kgK)
  0.90   ,                                                                   ! Thermal Absorptance
  0.75   ,                                                                   ! Solar Absorptance
  0.75  ;                                                                    ! Visible Absorptance
  
! ==============           ====================== !
! ==============  Windows  ====================== !
! ==============           ====================== !


  CONSTRUCTION,
  aim0099,                         !- Name(--Dbl Clr 6mm/6mm Air)
  CLEAR 6MM,                                            !- Outside Layer
  AIR 6MM,                                              !- Layer 2
  CLEAR 6MM;                                            !- Layer 3
                                                        
  WindowMaterial:Glazing,                               
  CLEAR 6MM,                                            ! Name
  SpectralAverage,                                      ! Optical Data Type
  ,                                                     ! Window Glass Spectral Data Set Name 
  .006,                                                 ! Thickness
  .775,                                                 ! Solar Transmittance
  .071,                                                 ! Solar Reflectance Front
  .071,                                                 ! Solar Reflectance Back
  .881,                                                 ! Visible Transmittance
  .080,                                                 ! Visible Reflectance Front
  .080,                                                 ! Visible Reflectance Back
  .0,                                                   ! IR Transmittance
  .84,                                                  ! IR Emittance Front
  .84,                                                  ! IR Emittance Back
  .9;                                                   ! Conductivity
                                                        
  WindowMaterial:Gas,                                   
  AIR 6MM,                                              !- Name
  Air,                                                  !- Gas Type
  0.0063;                                               !- Thickness {m}

 
  CONSTRUCTION,
  aim0109,                         !- Name(--Dbl Clr 6mm/6mm Air)
  CLEAR 6MM,                                            !- Outside Layer
  AIR 6MM,                                              !- Layer 2
  CLEAR 6MM;                                            !- Layer 3
                                                        
  WindowMaterial:Glazing,                               
  CLEAR 6MM,                                            ! Name
  SpectralAverage,                                      ! Optical Data Type
  ,                                                     ! Window Glass Spectral Data Set Name 
  .006,                                                 ! Thickness
  .775,                                                 ! Solar Transmittance
  .071,                                                 ! Solar Reflectance Front
  .071,                                                 ! Solar Reflectance Back
  .881,                                                 ! Visible Transmittance
  .080,                                                 ! Visible Reflectance Front
  .080,                                                 ! Visible Reflectance Back
  .0,                                                   ! IR Transmittance
  .84,                                                  ! IR Emittance Front
  .84,                                                  ! IR Emittance Back
  .9;                                                   ! Conductivity
                                                        
  WindowMaterial:Gas,                                   
  AIR 6MM,                                              !- Name
  Air,                                                  !- Gas Type
  0.0063;                                               !- Thickness {m}

 

  ! ==============                ====================== !
  ! ==============  Construction  ====================== !
  ! ==============                ====================== !


  
CONSTRUCTION,
  aim0014,
  aim0017,                      ! Layer
  aim0017;
  
CONSTRUCTION,
  aim0025,
  aim0028,                      ! Layer
  aim0031;
  
CONSTRUCTION,
  aim0038,
  aim0041,                      ! Layer
  aim0047,                      ! Layer
  aim0041;
  
CONSTRUCTION,
  aim0055,
  aim0058,                      ! Layer
  aim0064;
  
CONSTRUCTION,
  aim0068,
  aim0017;
  
CONSTRUCTION,
  aim0073,
  aim0076;
  
CONSTRUCTION,
  aim0083,
  aim0086,                      ! Layer
  aim0092;
  
CONSTRUCTION,
  construction-31,
  mat-353,                      ! Layer
  mat-464,                      ! Layer
  mat-353;
  
CONSTRUCTION,
  construction-86,
  mat-397;
  
CONSTRUCTION,
  construction-32,
  mat-264;
  
CONSTRUCTION,
  construction-12,
  mat-266,                      ! Layer
  mat-403;
  
  ! ==============                          ====================== !
  ! ============== Standard Schedule Types  ====================== !
  ! ==============                          ====================== !

  ScheduleTypeLimits,Any Number; ! Not limited
  ScheduleTypeLimits,Fraction, 0.0 , 1.0 ,CONTINUOUS;
  ScheduleTypeLimits,Temperature,-60,200,CONTINUOUS;
  ScheduleTypeLimits,Temp,-60,200,CONTINUOUS;
  ScheduleTypeLimits,Control Type,0,4,DISCRETE;
  ScheduleTypeLimits,On/Off,0,1,DISCRETE;
  ScheduleTypeLimits,OnOff,0,1,DISCRETE;

  ! ==============                          ====================== !
  ! ============== Standard HVAC Schedules  ====================== !
  ! ==============                          ====================== !
  ScheduleTypeLimits,
  COMPACT-HVAC-Any-Number;                                 !- Name

  ScheduleTypeLimits,
  Any-Number;                                              !- Name

  SCHEDULE:COMPACT,
  COMPACT-HVAC-ALWAYS,                                     !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  1;                                                       !- Value

  SCHEDULE:COMPACT,
  DSD-THERMOSTAT-ALWAYS,                                   !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  4;                                                       !- Control Type

  SCHEDULE:COMPACT,
  Seasonal-Reset-Supply-Air-Temp-Sch,                      !- Name
  Any-Number,                                              !- Type
  Through: 3/31,                                           !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  13,                                                      !- Value
  Through: 9/30,                                           !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  16,                                                      !- Value
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  13;                                                      !- Value

  SCHEDULE:COMPACT,
  Min-OA-Sched,                                            !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 07:00,                                            !- Field
  .02,                                                     !- Value
  Until: 19:00,                                            !- Field
  1.0,                                                     !- Value
  Until: 24:00,                                            !- Field
  .02;                                                     !- Value

  SCHEDULE:COMPACT,
  CW-Loop-Temp-Schedule,                                   !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  7.22;                                                    !- Value

  SCHEDULE:COMPACT,
  HW-Loop-Temp-Schedule,                                   !- Name
  Any-Number,                                              !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  82.0;                                                    !- Value

  SCHEDULE:COMPACT,
  HVACTemplate-Always 7.22,                                !- Name
  COMPACT-HVAC-Any-Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  7.22;                                                    !- Field 4

  SCHEDULE:COMPACT,
  HVACTemplate-Always 29.4,                                !- Name
  COMPACT-HVAC-Any-Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  29.4;                                                    !- Field 4


  
! ============== Building  ====================== !


BUILDING,
  Project Name,                        ! Building Name
  0,                                            !- Building Azimuth
  Suburbs,                                                  !- Building Terrain
  4E-02,                                                    !- Loads Convergence Tolerance
  4E-01,                                                    !- Temperature Convergence Tolerance
  MinimalShadowing,                                         !- Solar Distribution
  25,                                                       !- Max Number of Warmup Days
  6;                                                        !- Minimum Number of Warmup Days


! ==============                    ====================== !
! ============== HVAC Definitions   ====================== !
! ==============                    ====================== !

! ============== Zone aim0119  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim0119-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim0119-Thermostat,                                     !- Thermostat Name
  aim0119,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim0119-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim0119,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim0119,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim0119,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim0119,                                                                 !- Zone Name
  aim0119-Equipment,                                    !- List Name: Zone Equipment
  aim0119-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim0119-Zone-Air-Node,                                !- Zone Air Node Name
  aim0119-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim0119-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim0119-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim0119-ATU,                                          !- Air Distribution Unit Name
  aim0119-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim0119-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim0119-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim0119-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim0119-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim0119-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim0119-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim0119-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim0119-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim0119-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim0119-Damper-Outlet,                                !- Coil Air Inlet Node
  aim0119-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim0119-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim0119-Reheat-Coil,                                   !- Comp1 Name
  aim0119-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim0119-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim0119-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim0119-VAV-SYS,                                        !- Primary Air Loop Name
  aim0119-VAV-SYS-Controllers,                            !- Name: Controller List
  aim0119-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim0119-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim0119-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim0119-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim0119-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim0119-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim0119-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim0119-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim0119-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim0119-VAV-SYS-Branches,                               !- Branch List Name
 aim0119-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim0119-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim0119-VAV-SYS-OA-System,                            !- Comp Name
  aim0119-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim0119-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim0119-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim0119-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim0119-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim0119-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim0119-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0119-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim0119-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim0119-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0119-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim0119-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim0119-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim0119-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim0119-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim0119-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim0119-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim0119-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim0119-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim0119-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim0119-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim0119-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim0119-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim0119-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim0119-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim0119-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim0119-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0119-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim0119-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim0119-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim0119-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim0119-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim0119-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim0119-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim0119-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim0119-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim0119-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0119-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim0119-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0119-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0119-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim0119-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim0119-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim0119-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim0119-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim0119-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim0119-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim0119-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim0119-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim0119-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim0119-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim0119-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim0119-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim0119-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim0119-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim0119-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim0119-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim0119-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim0119-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim0119-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim0119-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0119-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim0119-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0119-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim0119-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0119-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0119-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim0119-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim0119-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim0119-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim0119-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim0119-VAV-SYS-OA-System,                            !- Name
  aim0119-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim0119-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim0119-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim0119-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim0119-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim0119-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim0119-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim0119-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim0119-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim0119-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim0119-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim0119-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim0119-VAV-SYS-OA-Controller,                        !- Name
  aim0119-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim0119-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim0119-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim0119-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim0176  HVAC   ====================== !

! ============== Zone aim0301  HVAC   ====================== !

! ============== Zone aim0341  HVAC   ====================== !

! ============== Zone aim0381  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim0381-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim0381-Thermostat,                                     !- Thermostat Name
  aim0381,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim0381-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim0381,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim0381,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim0381,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim0381,                                                                 !- Zone Name
  aim0381-Equipment,                                    !- List Name: Zone Equipment
  aim0381-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim0381-Zone-Air-Node,                                !- Zone Air Node Name
  aim0381-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim0381-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim0381-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim0381-ATU,                                          !- Air Distribution Unit Name
  aim0381-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim0381-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim0381-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim0381-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim0381-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim0381-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim0381-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim0381-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim0381-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim0381-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim0381-Damper-Outlet,                                !- Coil Air Inlet Node
  aim0381-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim0381-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim0381-Reheat-Coil,                                   !- Comp1 Name
  aim0381-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim0381-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim0381-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim0381-VAV-SYS,                                        !- Primary Air Loop Name
  aim0381-VAV-SYS-Controllers,                            !- Name: Controller List
  aim0381-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim0381-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim0381-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim0381-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim0381-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim0381-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim0381-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim0381-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim0381-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim0381-VAV-SYS-Branches,                               !- Branch List Name
 aim0381-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim0381-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim0381-VAV-SYS-OA-System,                            !- Comp Name
  aim0381-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim0381-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim0381-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim0381-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim0381-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim0381-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim0381-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0381-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim0381-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim0381-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0381-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim0381-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim0381-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim0381-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim0381-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim0381-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim0381-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim0381-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim0381-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim0381-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim0381-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim0381-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim0381-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim0381-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim0381-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim0381-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim0381-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0381-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim0381-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim0381-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim0381-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim0381-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim0381-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim0381-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim0381-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim0381-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim0381-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0381-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim0381-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0381-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0381-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim0381-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim0381-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim0381-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim0381-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim0381-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim0381-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim0381-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim0381-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim0381-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim0381-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim0381-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim0381-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim0381-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim0381-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim0381-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim0381-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim0381-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim0381-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim0381-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim0381-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0381-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim0381-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0381-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim0381-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0381-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0381-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim0381-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim0381-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim0381-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim0381-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim0381-VAV-SYS-OA-System,                            !- Name
  aim0381-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim0381-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim0381-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim0381-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim0381-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim0381-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim0381-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim0381-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim0381-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim0381-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim0381-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim0381-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim0381-VAV-SYS-OA-Controller,                        !- Name
  aim0381-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim0381-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim0381-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim0381-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim0537  HVAC   ====================== !

! ============== Zone aim0577  HVAC   ====================== !

! ============== Zone aim0617  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim0617-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim0617-Thermostat,                                     !- Thermostat Name
  aim0617,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim0617-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim0617,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim0617,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim0617,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim0617,                                                                 !- Zone Name
  aim0617-Equipment,                                    !- List Name: Zone Equipment
  aim0617-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim0617-Zone-Air-Node,                                !- Zone Air Node Name
  aim0617-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim0617-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim0617-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim0617-ATU,                                          !- Air Distribution Unit Name
  aim0617-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim0617-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim0617-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim0617-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim0617-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim0617-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim0617-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim0617-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim0617-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim0617-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim0617-Damper-Outlet,                                !- Coil Air Inlet Node
  aim0617-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim0617-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim0617-Reheat-Coil,                                   !- Comp1 Name
  aim0617-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim0617-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim0617-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim0617-VAV-SYS,                                        !- Primary Air Loop Name
  aim0617-VAV-SYS-Controllers,                            !- Name: Controller List
  aim0617-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim0617-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim0617-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim0617-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim0617-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim0617-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim0617-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim0617-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim0617-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim0617-VAV-SYS-Branches,                               !- Branch List Name
 aim0617-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim0617-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim0617-VAV-SYS-OA-System,                            !- Comp Name
  aim0617-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim0617-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim0617-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim0617-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim0617-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim0617-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim0617-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0617-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim0617-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim0617-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0617-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim0617-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim0617-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim0617-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim0617-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim0617-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim0617-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim0617-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim0617-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim0617-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim0617-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim0617-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim0617-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim0617-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim0617-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim0617-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim0617-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0617-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim0617-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim0617-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim0617-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim0617-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim0617-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim0617-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim0617-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim0617-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim0617-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0617-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim0617-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0617-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0617-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim0617-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim0617-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim0617-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim0617-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim0617-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim0617-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim0617-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim0617-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim0617-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim0617-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim0617-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim0617-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim0617-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim0617-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim0617-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim0617-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim0617-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim0617-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim0617-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim0617-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0617-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim0617-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0617-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim0617-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0617-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0617-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim0617-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim0617-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim0617-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim0617-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim0617-VAV-SYS-OA-System,                            !- Name
  aim0617-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim0617-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim0617-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim0617-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim0617-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim0617-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim0617-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim0617-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim0617-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim0617-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim0617-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim0617-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim0617-VAV-SYS-OA-Controller,                        !- Name
  aim0617-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim0617-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim0617-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim0617-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim0737  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim0737-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim0737-Thermostat,                                     !- Thermostat Name
  aim0737,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim0737-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim0737,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim0737,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim0737,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim0737,                                                                 !- Zone Name
  aim0737-Equipment,                                    !- List Name: Zone Equipment
  aim0737-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim0737-Zone-Air-Node,                                !- Zone Air Node Name
  aim0737-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim0737-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim0737-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim0737-ATU,                                          !- Air Distribution Unit Name
  aim0737-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim0737-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim0737-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim0737-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim0737-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim0737-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim0737-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim0737-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim0737-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim0737-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim0737-Damper-Outlet,                                !- Coil Air Inlet Node
  aim0737-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim0737-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim0737-Reheat-Coil,                                   !- Comp1 Name
  aim0737-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim0737-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim0737-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim0737-VAV-SYS,                                        !- Primary Air Loop Name
  aim0737-VAV-SYS-Controllers,                            !- Name: Controller List
  aim0737-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim0737-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim0737-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim0737-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim0737-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim0737-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim0737-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim0737-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim0737-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim0737-VAV-SYS-Branches,                               !- Branch List Name
 aim0737-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim0737-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim0737-VAV-SYS-OA-System,                            !- Comp Name
  aim0737-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim0737-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim0737-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim0737-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim0737-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim0737-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim0737-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0737-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim0737-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim0737-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0737-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim0737-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim0737-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim0737-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim0737-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim0737-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim0737-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim0737-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim0737-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim0737-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim0737-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim0737-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim0737-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim0737-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim0737-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim0737-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim0737-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0737-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim0737-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim0737-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim0737-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim0737-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim0737-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim0737-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim0737-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim0737-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim0737-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0737-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim0737-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0737-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0737-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim0737-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim0737-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim0737-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim0737-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim0737-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim0737-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim0737-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim0737-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim0737-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim0737-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim0737-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim0737-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim0737-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim0737-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim0737-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim0737-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim0737-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim0737-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim0737-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim0737-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0737-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim0737-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0737-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim0737-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0737-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0737-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim0737-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim0737-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim0737-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim0737-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim0737-VAV-SYS-OA-System,                            !- Name
  aim0737-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim0737-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim0737-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim0737-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim0737-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim0737-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim0737-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim0737-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim0737-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim0737-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim0737-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim0737-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim0737-VAV-SYS-OA-Controller,                        !- Name
  aim0737-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim0737-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim0737-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim0737-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim0782  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim0782-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim0782-Thermostat,                                     !- Thermostat Name
  aim0782,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim0782-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim0782,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim0782,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim0782,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim0782,                                                                 !- Zone Name
  aim0782-Equipment,                                    !- List Name: Zone Equipment
  aim0782-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim0782-Zone-Air-Node,                                !- Zone Air Node Name
  aim0782-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim0782-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim0782-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim0782-ATU,                                          !- Air Distribution Unit Name
  aim0782-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim0782-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim0782-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim0782-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim0782-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim0782-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim0782-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim0782-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim0782-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim0782-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim0782-Damper-Outlet,                                !- Coil Air Inlet Node
  aim0782-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim0782-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim0782-Reheat-Coil,                                   !- Comp1 Name
  aim0782-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim0782-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim0782-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim0782-VAV-SYS,                                        !- Primary Air Loop Name
  aim0782-VAV-SYS-Controllers,                            !- Name: Controller List
  aim0782-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim0782-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim0782-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim0782-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim0782-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim0782-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim0782-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim0782-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim0782-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim0782-VAV-SYS-Branches,                               !- Branch List Name
 aim0782-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim0782-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim0782-VAV-SYS-OA-System,                            !- Comp Name
  aim0782-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim0782-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim0782-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim0782-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim0782-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim0782-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim0782-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0782-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim0782-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim0782-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0782-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim0782-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim0782-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim0782-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim0782-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim0782-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim0782-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim0782-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim0782-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim0782-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim0782-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim0782-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim0782-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim0782-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim0782-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim0782-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim0782-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0782-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim0782-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim0782-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim0782-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim0782-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim0782-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim0782-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim0782-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim0782-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim0782-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0782-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim0782-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0782-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0782-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim0782-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim0782-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim0782-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim0782-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim0782-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim0782-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim0782-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim0782-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim0782-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim0782-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim0782-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim0782-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim0782-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim0782-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim0782-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim0782-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim0782-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim0782-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim0782-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim0782-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0782-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim0782-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0782-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim0782-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0782-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0782-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim0782-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim0782-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim0782-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim0782-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim0782-VAV-SYS-OA-System,                            !- Name
  aim0782-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim0782-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim0782-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim0782-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim0782-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim0782-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim0782-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim0782-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim0782-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim0782-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim0782-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim0782-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim0782-VAV-SYS-OA-Controller,                        !- Name
  aim0782-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim0782-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim0782-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim0782-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim0822  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim0822-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim0822-Thermostat,                                     !- Thermostat Name
  aim0822,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim0822-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim0822,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim0822,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim0822,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim0822,                                                                 !- Zone Name
  aim0822-Equipment,                                    !- List Name: Zone Equipment
  aim0822-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim0822-Zone-Air-Node,                                !- Zone Air Node Name
  aim0822-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim0822-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim0822-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim0822-ATU,                                          !- Air Distribution Unit Name
  aim0822-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim0822-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim0822-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim0822-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim0822-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim0822-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim0822-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim0822-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim0822-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim0822-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim0822-Damper-Outlet,                                !- Coil Air Inlet Node
  aim0822-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim0822-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim0822-Reheat-Coil,                                   !- Comp1 Name
  aim0822-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim0822-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim0822-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim0822-VAV-SYS,                                        !- Primary Air Loop Name
  aim0822-VAV-SYS-Controllers,                            !- Name: Controller List
  aim0822-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim0822-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim0822-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim0822-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim0822-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim0822-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim0822-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim0822-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim0822-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim0822-VAV-SYS-Branches,                               !- Branch List Name
 aim0822-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim0822-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim0822-VAV-SYS-OA-System,                            !- Comp Name
  aim0822-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim0822-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim0822-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim0822-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim0822-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim0822-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim0822-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0822-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim0822-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim0822-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim0822-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim0822-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim0822-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim0822-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim0822-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim0822-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim0822-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim0822-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim0822-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim0822-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim0822-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim0822-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim0822-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim0822-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim0822-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim0822-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim0822-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0822-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim0822-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim0822-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim0822-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim0822-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim0822-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim0822-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim0822-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim0822-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim0822-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0822-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim0822-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0822-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0822-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim0822-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim0822-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim0822-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim0822-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim0822-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim0822-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim0822-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim0822-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim0822-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim0822-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim0822-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim0822-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim0822-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim0822-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim0822-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim0822-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim0822-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim0822-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim0822-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim0822-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim0822-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim0822-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim0822-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim0822-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim0822-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim0822-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim0822-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim0822-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim0822-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim0822-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim0822-VAV-SYS-OA-System,                            !- Name
  aim0822-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim0822-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim0822-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim0822-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim0822-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim0822-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim0822-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim0822-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim0822-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim0822-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim0822-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim0822-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim0822-VAV-SYS-OA-Controller,                        !- Name
  aim0822-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim0822-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim0822-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim0822-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim0867  HVAC   ====================== !

! ============== Zone aim1185  HVAC   ====================== !

! ============== Zone aim1230  HVAC   ====================== !

! ============== Zone aim1275  HVAC   ====================== !

! ============== Zone aim1514  HVAC   ====================== !

! ============== Zone aim1554  HVAC   ====================== !

! ============== Zone aim5082  HVAC   ====================== !

! ============== Zone aim5199  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim5199-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim5199-Thermostat,                                     !- Thermostat Name
  aim5199,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim5199-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim5199,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim5199,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim5199,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim5199,                                                                 !- Zone Name
  aim5199-Equipment,                                    !- List Name: Zone Equipment
  aim5199-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim5199-Zone-Air-Node,                                !- Zone Air Node Name
  aim5199-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim5199-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim5199-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim5199-ATU,                                          !- Air Distribution Unit Name
  aim5199-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim5199-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim5199-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim5199-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim5199-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim5199-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim5199-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim5199-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim5199-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim5199-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim5199-Damper-Outlet,                                !- Coil Air Inlet Node
  aim5199-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim5199-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim5199-Reheat-Coil,                                   !- Comp1 Name
  aim5199-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim5199-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim5199-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim5199-VAV-SYS,                                        !- Primary Air Loop Name
  aim5199-VAV-SYS-Controllers,                            !- Name: Controller List
  aim5199-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim5199-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim5199-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim5199-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim5199-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim5199-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim5199-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim5199-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim5199-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim5199-VAV-SYS-Branches,                               !- Branch List Name
 aim5199-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim5199-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim5199-VAV-SYS-OA-System,                            !- Comp Name
  aim5199-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim5199-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim5199-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim5199-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim5199-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim5199-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim5199-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim5199-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim5199-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim5199-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim5199-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim5199-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim5199-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim5199-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim5199-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim5199-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim5199-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim5199-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim5199-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim5199-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim5199-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim5199-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim5199-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim5199-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim5199-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim5199-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim5199-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim5199-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim5199-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim5199-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim5199-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim5199-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim5199-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim5199-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim5199-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim5199-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim5199-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim5199-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim5199-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim5199-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim5199-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim5199-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim5199-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim5199-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim5199-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim5199-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim5199-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim5199-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim5199-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim5199-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim5199-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim5199-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim5199-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim5199-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim5199-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim5199-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim5199-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim5199-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim5199-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim5199-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim5199-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim5199-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim5199-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim5199-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim5199-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim5199-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim5199-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim5199-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim5199-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim5199-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim5199-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim5199-VAV-SYS-OA-System,                            !- Name
  aim5199-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim5199-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim5199-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim5199-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim5199-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim5199-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim5199-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim5199-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim5199-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim5199-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim5199-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim5199-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim5199-VAV-SYS-OA-Controller,                        !- Name
  aim5199-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim5199-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim5199-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim5199-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim5407  HVAC   ====================== !

! ============== Zone aim5452  HVAC   ====================== !

! ============== Zone aim5497  HVAC   ====================== !

! ============== Zone aim5677  HVAC   ====================== !

! ============== Zone aim5722  HVAC   ====================== !

! ============== Zone aim5767  HVAC   ====================== !

! ============== Zone aim5812  HVAC   ====================== !

! ============== Zone aim5857  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim5857-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim5857-Thermostat,                                     !- Thermostat Name
  aim5857,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim5857-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim5857,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim5857,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim5857,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim5857,                                                                 !- Zone Name
  aim5857-Equipment,                                    !- List Name: Zone Equipment
  aim5857-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim5857-Zone-Air-Node,                                !- Zone Air Node Name
  aim5857-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim5857-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim5857-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim5857-ATU,                                          !- Air Distribution Unit Name
  aim5857-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim5857-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim5857-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim5857-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim5857-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim5857-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim5857-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim5857-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim5857-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim5857-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim5857-Damper-Outlet,                                !- Coil Air Inlet Node
  aim5857-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim5857-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim5857-Reheat-Coil,                                   !- Comp1 Name
  aim5857-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim5857-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim5857-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim5857-VAV-SYS,                                        !- Primary Air Loop Name
  aim5857-VAV-SYS-Controllers,                            !- Name: Controller List
  aim5857-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim5857-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim5857-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim5857-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim5857-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim5857-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim5857-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim5857-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim5857-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim5857-VAV-SYS-Branches,                               !- Branch List Name
 aim5857-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim5857-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim5857-VAV-SYS-OA-System,                            !- Comp Name
  aim5857-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim5857-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim5857-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim5857-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim5857-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim5857-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim5857-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim5857-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim5857-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim5857-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim5857-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim5857-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim5857-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim5857-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim5857-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim5857-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim5857-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim5857-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim5857-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim5857-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim5857-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim5857-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim5857-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim5857-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim5857-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim5857-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim5857-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim5857-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim5857-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim5857-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim5857-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim5857-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim5857-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim5857-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim5857-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim5857-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim5857-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim5857-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim5857-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim5857-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim5857-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim5857-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim5857-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim5857-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim5857-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim5857-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim5857-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim5857-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim5857-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim5857-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim5857-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim5857-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim5857-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim5857-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim5857-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim5857-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim5857-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim5857-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim5857-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim5857-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim5857-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim5857-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim5857-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim5857-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim5857-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim5857-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim5857-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim5857-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim5857-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim5857-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim5857-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim5857-VAV-SYS-OA-System,                            !- Name
  aim5857-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim5857-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim5857-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim5857-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim5857-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim5857-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim5857-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim5857-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim5857-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim5857-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim5857-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim5857-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim5857-VAV-SYS-OA-Controller,                        !- Name
  aim5857-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim5857-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim5857-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim5857-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim6174  HVAC   ====================== !

! ============== Zone aim6214  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim6214-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim6214-Thermostat,                                     !- Thermostat Name
  aim6214,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim6214-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim6214,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim6214,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim6214,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim6214,                                                                 !- Zone Name
  aim6214-Equipment,                                    !- List Name: Zone Equipment
  aim6214-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim6214-Zone-Air-Node,                                !- Zone Air Node Name
  aim6214-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim6214-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim6214-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim6214-ATU,                                          !- Air Distribution Unit Name
  aim6214-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim6214-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim6214-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim6214-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim6214-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim6214-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim6214-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim6214-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim6214-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim6214-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim6214-Damper-Outlet,                                !- Coil Air Inlet Node
  aim6214-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim6214-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim6214-Reheat-Coil,                                   !- Comp1 Name
  aim6214-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim6214-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim6214-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim6214-VAV-SYS,                                        !- Primary Air Loop Name
  aim6214-VAV-SYS-Controllers,                            !- Name: Controller List
  aim6214-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim6214-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim6214-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim6214-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim6214-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim6214-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim6214-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim6214-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim6214-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim6214-VAV-SYS-Branches,                               !- Branch List Name
 aim6214-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim6214-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim6214-VAV-SYS-OA-System,                            !- Comp Name
  aim6214-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim6214-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim6214-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim6214-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim6214-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim6214-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim6214-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim6214-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim6214-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim6214-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim6214-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim6214-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim6214-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim6214-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim6214-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim6214-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim6214-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim6214-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim6214-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim6214-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim6214-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim6214-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim6214-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim6214-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim6214-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim6214-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim6214-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim6214-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim6214-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim6214-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim6214-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim6214-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim6214-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim6214-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim6214-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim6214-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim6214-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim6214-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim6214-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim6214-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim6214-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim6214-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim6214-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim6214-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim6214-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim6214-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim6214-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim6214-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim6214-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim6214-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim6214-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim6214-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim6214-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim6214-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim6214-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim6214-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim6214-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim6214-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim6214-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim6214-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim6214-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim6214-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim6214-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim6214-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim6214-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim6214-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim6214-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim6214-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim6214-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim6214-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim6214-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim6214-VAV-SYS-OA-System,                            !- Name
  aim6214-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim6214-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim6214-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim6214-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim6214-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim6214-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim6214-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim6214-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim6214-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim6214-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim6214-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim6214-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim6214-VAV-SYS-OA-Controller,                        !- Name
  aim6214-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim6214-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim6214-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim6214-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim6291  HVAC   ====================== !

! ============== Zone aim6331  HVAC   ====================== !

! ============== Zone aim6371  HVAC   ====================== !

! ============== Zone aim6411  HVAC   ====================== !

! ============== Zone aim6451  HVAC   ====================== !

! ============== Zone aim6491  HVAC   ====================== !

! ============== Zone aim6531  HVAC   ====================== !

! ============== Zone aim6611  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim6611-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim6611-Thermostat,                                     !- Thermostat Name
  aim6611,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim6611-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim6611,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim6611,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim6611,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim6611,                                                                 !- Zone Name
  aim6611-Equipment,                                    !- List Name: Zone Equipment
  aim6611-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim6611-Zone-Air-Node,                                !- Zone Air Node Name
  aim6611-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim6611-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim6611-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim6611-ATU,                                          !- Air Distribution Unit Name
  aim6611-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim6611-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim6611-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim6611-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim6611-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim6611-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim6611-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim6611-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim6611-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim6611-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim6611-Damper-Outlet,                                !- Coil Air Inlet Node
  aim6611-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim6611-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim6611-Reheat-Coil,                                   !- Comp1 Name
  aim6611-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim6611-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim6611-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim6611-VAV-SYS,                                        !- Primary Air Loop Name
  aim6611-VAV-SYS-Controllers,                            !- Name: Controller List
  aim6611-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim6611-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim6611-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim6611-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim6611-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim6611-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim6611-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim6611-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim6611-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim6611-VAV-SYS-Branches,                               !- Branch List Name
 aim6611-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim6611-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim6611-VAV-SYS-OA-System,                            !- Comp Name
  aim6611-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim6611-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim6611-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim6611-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim6611-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim6611-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim6611-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim6611-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim6611-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim6611-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim6611-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim6611-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim6611-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim6611-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim6611-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim6611-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim6611-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim6611-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim6611-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim6611-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim6611-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim6611-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim6611-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim6611-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim6611-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim6611-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim6611-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim6611-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim6611-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim6611-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim6611-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim6611-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim6611-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim6611-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim6611-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim6611-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim6611-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim6611-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim6611-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim6611-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim6611-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim6611-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim6611-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim6611-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim6611-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim6611-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim6611-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim6611-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim6611-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim6611-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim6611-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim6611-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim6611-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim6611-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
    ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
    ,																							                                                !- Pressure Drop Curve
    Coil:Heating:Water,                                                                           !- Comp1 Type
    aim6611-VAV-SYS-Heating-Coil,                         !- Comp1 Name
    aim6611-VAV-SYS-Heating-Coil-HW-Inlet,                !- Comp1 Inlet Node Name
    aim6611-VAV-SYS-Heating-Coil-HW-Outlet,               !- Comp1 Outlet Node Name
    ACTIVE;                                                                                       !- Comp1 Branch Control Type
  
Controller:WaterCoil,
  aim6611-VAV-SYS-Heating-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Normal,                                                                                       !- Action
  Flow,                                                                                         !- Actuator variable
  aim6611-VAV-SYS-Heating-Coil-Outlet,                  !- Control Node
  aim6611-VAV-SYS-Heating-Coil-HW-Inlet,                !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
 0;                                                                                             !- Min Actuated Flow {m3/s}

! NOTE:  Heating-supply air setpoint is placed on Zone Equip Inlet node to allow separate Heating-and Cooling-setpoints.
! SET POINT MANAGER:MIXED AIR system name Heating-Coil-Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating-Coil-Outlet

  
  SetpointManager:Scheduled,
  aim6611-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim6611-VAV-SYS-Zone-Equip-Inlet;                     !- Name of the set point Node or Node List

  SetpointManager:MixedAir,
  aim6611-VAV-SYS-Heating-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim6611-VAV-SYS-Zone-Equip-Inlet,                     !- reference set point node name
  aim6611-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim6611-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim6611-VAV-SYS-Heating-Coil-Outlet;                  !- Name of the set point Node or Node List

  
Fan:VariableVolume,
  aim6611-VAV-SYS-Supply-Fan,                           !- Fan Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  0.7,                                                                                          !- Fan Total Efficiency
  600.0,                                                                                        !- Delta Pressure {Pa}
  autosize,                                                                                     !- Max Flow Rate {m3/s}
  Fraction,                                                                                     !- Min Flow Rate Input Method
  0.25,                                                                                         !- Min Flow Fraction
  ,                                                                                             !- Min Air Flow Rate {m3/s}
  0.9,                                                                                          !- Motor Efficiency
  1.0,                                                                                          !- Motor In Airstream Fraction
  0.35071223,                                                                                   !- FanCoefficient 1
  0.30850535,                                                                                   !- FanCoefficient 2
  -0.54137364,                                                                                  !- FanCoefficient 3
  0.87198823,                                                                                   !- FanCoefficient 4
  0,                                                                                            !- FanCoefficient 5
  aim6611-VAV-SYS-Heating-Coil-Outlet,                  !- Fan Inlet Node
  aim6611-VAV-SYS-Air-Loop-Outlet;                      !- Fan Outlet Node

OutdoorAir:NodeList,
  aim6611-VAV-SYS-Outside-Air-Inlet;                    !- 1st Node name or node list name

AirLoopHVAC:OutdoorAirSystem,
  aim6611-VAV-SYS-OA-System,                            !- Name
  aim6611-VAV-SYS-OA-System-Controllers,                !- Name: Controller List
  aim6611-VAV-SYS-OA-System-Equipment,                  !- Name of an Air Loop Equipment List
  aim6611-VAV-SYS-Availability-Managers;                !- Name of a System Availability Manager List

AirLoopHVAC:ControllerList,
  aim6611-VAV-SYS-OA-System-Controllers,                !- Name
  Controller:OutdoorAir,                                                                        !- Controller Type
  aim6611-VAV-SYS-OA-Controller;                        !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  aim6611-VAV-SYS-OA-System-Equipment,                  !- Name
  OutdoorAir:Mixer,                                                                             !- KEY--System Component
  aim6611-VAV-SYS-OA-Mixing-Box;                        !- Component Name

OutdoorAir:Mixer,
  aim6611-VAV-SYS-OA-Mixing-Box,                        !- Name
  aim6611-VAV-SYS-Mixed-Air-Outlet,                     !- Mixed Air Node
  aim6611-VAV-SYS-Outside-Air-Inlet,                    !- Outside Air Stream Node
  aim6611-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Stream Node
  aim6611-VAV-SYS-Air-Loop-Inlet;                       !- Return Air Stream Node

Controller:OutdoorAir,
  aim6611-VAV-SYS-OA-Controller,                        !- Name
  aim6611-VAV-SYS-Relief-Air-Outlet,                    !- Relief Air Outlet Node
  aim6611-VAV-SYS-Air-Loop-Inlet,                       !- Return Air Node
  aim6611-VAV-SYS-Mixed-Air-Outlet,                     !- Control Node
  aim6611-VAV-SYS-Outside-Air-Inlet,                    !- Actuated Node
  autosize,                                                                                     !- minimum outside air flow rate {m3/s}
  autosize,                                                                                     !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                                                          !- Economizer Control Type
  ModulateFlow,                                                                                 !- Economizer Control Action Type
  19,                                                                                           !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                                                             !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                                                             !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                                                                             !- Electronic Enthalpy Limit Curve Name
  4,                                                                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                                                                    !- Lockout Type
  FixedMinimum,                                                                                 !- Minimum Limit Type
  Min-OA-Sched;                                                                                 !- Minimum Outdoor Air Schedule Name  

! ============== Zone aim6651  HVAC   ====================== !


ThermostatSetpoint:DualSetpoint,
  aim6651-Dual-SP-Control,                                !- Name
  Heatsched-9,                                               !- Heating Setpoint Temperature SCHEDULE Name
  Coolsched-9;                                               !- Cooling Setpoint Temperature SCHEDULE Name

ZoneControl:Thermostat,
  aim6651-Thermostat,                                     !- Thermostat Name
  aim6651,                                                                 !- Zone 
  DSD-THERMOSTAT-ALWAYS,                                                                        !- Control Type SCHEDULE Name
  ThermostatSetpoint:DualSetpoint,                                                              !- Control Type
  aim6651-Dual-SP-Control;                                     !- Control Type Name
 
Sizing:Zone,
  aim6651,                                                                 !- Name of a zone
  14,                                                                                           !- Zone cooling design supply air temperature {C}
  50,                                                                                           !- Zone heating design supply air temperature {C}
  0.008,                                                                                        !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.004,                                                                                        !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  SZ DSOA aim6651,                                                         !- Design Specification Outdoor Air Object Name
  1,                                                                                            !- zone cooling sizing factor
  1,                                                                                            !- zone cooling sizing factor
  DesignDay,                                                                                    !- cooling design air flow method
  0,                                                                                            !- cooling design air flow rate {m3/s}
  0.000762,                                                                                     !- minimum cooling design air flow rate {m3/s-m2}
  0,                                                                                    	      !- minimum cooling air flow {m3/s}
  0,                                                                                    	      !- minimum cooling air flow fraction
  DesignDay,                                                                                    !- heating design air flow method
  0,                                                                                    	      !- heating design design air flow rate {m3/s}
  0.002032,                                                                                	    !- maximum heating air flow rate {m3/s-m2}
  0.1415762,                                                                               	    !- maximum heating air flow {m3/s}
  0.3,                                                                                          !- heating design air flow rate {m3/s}
  ,                                                                                             !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                                                                             !- Design Zone Air Distribution Effectiveness in Heating Mode
  
  DesignSpecification:OutdoorAir,
  SZ DSOA aim6651,                                                        !- Name
  flow/person,                                                                                 !- Outdoor Air Method
  0.00944,                                                                                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                                                                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                                                           !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
  aim6651,                                                                 !- Zone Name
  aim6651-Equipment,                                    !- List Name: Zone Equipment
  aim6651-Supply-Inlet,                                 !- List Name: Zone Air Inlet Nodes
  ,                                                                                             !- List Name: Zone Air Exhaust Nodes
  aim6651-Zone-Air-Node,                                !- Zone Air Node Name
  aim6651-Return-Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  aim6651-Equipment,                                    !- Name
  ZoneHVAC:AirDistributionUnit,                                                                 !- KEY--Zone Equipment Type 1
  aim6651-ATU,                                          !- Type Name 1
  1,                                                                                            !- Cooling Priority
  1;                                                                                            !- Heating Priority

ZoneHVAC:AirDistributionUnit,
  aim6651-ATU,                                          !- Air Distribution Unit Name
  aim6651-Supply-Inlet,                                 !- Air Dist Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                                                            !- KEY--System Component Type 1
  aim6651-VAV-Reheat;                                   !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  aim6651-VAV-Reheat,                                   !- Name of System
  COMPACT-HVAC-ALWAYS,                                                                          !- System Availability schedule
  aim6651-Damper-Outlet,                                !- DAMPER Air Outlet Node
  aim6651-Damper-Inlet,                                 !- UNIT Air Inlet Node
  autosize,                                                                                     !- Maximum air flow rate {m3/s}
  Constant,                                                                                     !- Zone Minimum Air Flow Input Method
  0.3,                                                                                          !- Zone Minimum Air Flow Fraction
  ,                                                                                             !- Minimum Air Flow Fraction Schedule Name
  ,
  
  Coil:Heating:Water,                                                                          
  aim6651-Reheat-Coil,                                   !- Max Reheat Water Flow {m3/s}
  autosize,                                                                                      !- Min Reheat Water Flow {m3/s}
  0,                                                                                                         
  aim6651-Supply-Inlet,                                  !- UNIT Air Outlet Node
  0.001,                                                                                         !- Convergence Tolerance
  REVERSE;                                                                                       !- Damper Heating Action
 
  
  Coil:Heating:Water,
  aim6651-Reheat-Coil,                                  !- Coil Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- UA of the Coil {W/K}
  autosize,                                                                                     !- Max Water Flow Rate of Coil {m3/s}
  aim6651-Reheat-Coil-HW-Inlet,                         !- Coil Water Inlet Node
  aim6651-Reheat-Coil-HW-Outlet,                        !- Coil Water Outlet Node
  aim6651-Damper-Outlet,                                !- Coil Air Inlet Node
  aim6651-Supply-Inlet,                                 !- Coil Air Outlet Node
  UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
  autosize,                                                                                     !- Rated Capacity {W}
  82.2,                                                                                         !- Rated Inlet Water Temperature {C}
  16.6,                                                                                         !- Rated Inlet Air Temperature {C}
  71.1,                                                                                         !- Rated Outlet Water Temperature {C}
  32.2,
  1.0;                                                                                          !- Rated Ratio for Air and Water Convection

  BRANCH,
  aim6651-Reheat-Coil-HW-Branch,                         !- Branch Name
  ,                                                                                              !- Maximum Branch Flow Rate {m3/s}
  ,	   																						                                               !- Pressure Drop Curve
  Coil:Heating:Water,                                                                            !- Comp1 Type
  aim6651-Reheat-Coil,                                   !- Comp1 Name
  aim6651-Reheat-Coil-HW-Inlet,                          !- Comp1 Inlet Node Name
  aim6651-Reheat-Coil-HW-Outlet,                         !- Comp1 Outlet Node Name
  ACTIVE;                                                                                        !- Comp1 Branch Control Type
  
  
Sizing:System,
  aim6651-VAV-SYS,                                        !- name of an AIR PRIMARY LOOP object
  Sensible,                                                                                     !- Type of Load to Size On
  autosize,                                                                                     !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                                                          !- Minimum System Air Flow Ratio
  7.0,                                                                                          !- Preheat Design Temperature {C}
  0.008,                                                                                        !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11.0,                                                                                         !- Precool Design Temperature {C}
  0.008,                                                                                        !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                                                                         !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                                                                         !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                                                                !- Sizing Option
  No,                                                                                           !- 100% Outdoor Air in Cooling
  No,                                                                                           !- 100% Outdoor Air in Heating
  0.009,                                                                                        !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.004,                                                                                        !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                                                                                    !- Cooling Design Air Flow Method
  0,                                                                                            !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                                                                                    !- Heating Design Air Flow Method
  0,                                                                                            !- Heating Design Air Flow Rate {m3/s}                                                                                            !- heating design air flow rate {m3/s}
  ZoneSum;                                                                                      !- System Outdoor Air Method

  AirLoopHVAC,
  aim6651-VAV-SYS,                                        !- Primary Air Loop Name
  aim6651-VAV-SYS-Controllers,                            !- Name: Controller List
  aim6651-VAV-SYS-Availability-Managers,                  !- Name: System Availability Manager List
  autosize,                                                                                       !- Primary air design volumetric flow rate {m3/s}
  aim6651-VAV-SYS-Branches,                               !- Air Loop Branch List Name
  ,                                                                                               !- Air Loop Connector List Name
  aim6651-VAV-SYS-Air-Loop-Inlet,                         !- ReturnAir AirLoop-Inlet Node
  aim6651-VAV-SYS-Return-Air-Outlet,                      !- ZoneEquipGroup Outlet Node
  aim6651-VAV-SYS-Zone-Equip-Inlet,                       !- SupplyAirPath ZoneEquipGroup-Inlet Nodes
  aim6651-VAV-SYS-Air-Loop-Outlet;                        !- AirLoop Outlet Nodes
                                                                                                 
AirLoopHVAC:ControllerList,                                                                      
  aim6651-VAV-SYS-Controllers,                            !- Name

  Controller:WaterCoil,                                                                           !- Controller Type
  aim6651-VAV-SYS-Cooling-Coil-Controller,                !- Controller Name
  Controller:WaterCoil,                                                                           !- Controller Type
  aim6651-VAV-SYS-Heating-Coil-Controller;                !- Controller Name


BranchList,
 aim6651-VAV-SYS-Branches,                               !- Branch List Name
 aim6651-VAV-SYS-Main-Branch;                            !- Branch Name 1

BRANCH,
  aim6651-VAV-SYS-Main-Branch,                          !- Branch Name
  autosize,                                                                                     !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  AirLoopHVAC:OutdoorAirSystem,                                                                 !- Comp Type
  aim6651-VAV-SYS-OA-System,                            !- Comp Name
  aim6651-VAV-SYS-Air-Loop-Inlet,                       !- Comp-Inlet Node Name
  aim6651-VAV-SYS-Mixed-Air-Outlet,                     !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Coil:Cooling:Water,                                                                           !- Comp Type
  aim6651-VAV-SYS-Cooling-Coil,                         !- Comp Name
  aim6651-VAV-SYS-Mixed-Air-Outlet,                     !- Comp-Inlet Node Name
  aim6651-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
 
 Coil:Heating:Water,                                                                            !- Comp Type
 aim6651-VAV-SYS-Heating-Coil,                          !- Comp Name
  aim6651-VAV-SYS-Cooling-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim6651-VAV-SYS-Heating-Coil-Outlet,                  !- Comp Outlet Node Name
  PASSIVE,                                                                                      !- Comp Branch Control Type
  Fan:VariableVolume,                                                                           !- Comp Type
  aim6651-VAV-SYS-Supply-Fan,                           !- Comp Name
  aim6651-VAV-SYS-Heating-Coil-Outlet,                  !- Comp-Inlet Node Name
  aim6651-VAV-SYS-Air-Loop-Outlet,                      !- Comp Outlet Node Name
  ACTIVE;                                                                                       !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  aim6651-VAV-SYS-Supply-Path,                          !- Supply Air Path Name
  aim6651-VAV-SYS-Zone-Equip-Inlet,                     !- Supply Air Path-Inlet Node
  AirLoopHVAC:ZoneSplitter,                                                                     !- KEY--System Component Type
  aim6651-VAV-SYS-Zone-Splitter;                        !- Component Name

AirLoopHVAC:ZoneSplitter,
  aim6651-VAV-SYS-Zone-Splitter,                        !- Splitter Name
  aim6651-VAV-SYS-Zone-Equip-Inlet,                     !--Inlet Node
  aim6651-Damper-Inlet;                                 !- Outlet Node

AirLoopHVAC:ReturnPath,
  aim6651-VAV-SYS-Return-Path,                          !- Return Air Path Name
  aim6651-VAV-SYS-Return-Air-Outlet,                    !- Return Air Path Outlet Node
  AirLoopHVAC:ZoneMixer,                                                                        !- KEY--System Component Type
  aim6651-VAV-SYS-Zone-Mixer;                           !- Component Name

AirLoopHVAC:ZoneMixer,
  aim6651-VAV-SYS-Zone-Mixer,                           !- Mixer Name
  aim6651-VAV-SYS-Return-Air-Outlet,                       !- Outlet Node
  aim6651-Return-Outlet;                                   !- Inlet Node

AvailabilityManagerAssignmentList,
  aim6651-VAV-SYS-Availability-Managers,                !- Name
  AvailabilityManager:Scheduled,                                                                !- System Availability Manager type
  aim6651-VAV-SYS-Availability;                         !- System Availability Manager name

AvailabilityManager:Scheduled,
  aim6651-VAV-SYS-Availability,                         !- Name
  COMPACT-HVAC-ALWAYS;                                                                          !- Schedule name

SetpointManager:Scheduled,
  aim6651-VAV-SYS-Cooling-Supply-Air-Temp-Manager,      !- Name
  Temperature,                                                                                  !- Control variable
  Seasonal-Reset-Supply-Air-Temp-Sch,                                                           !- Schedule Name
  aim6651-VAV-SYS-Air-Loop-Outlet;                      !- Name of the set point Node or Node List

Coil:Cooling:Water,
  aim6651-VAV-SYS-Cooling-Coil,                         !- Coil-Name
  COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
  autosize,                                                                                     !- Design Water Flow Rate of Coil-{m3/s}
  autosize,                                                                                     !- Design Air Volume Flow Rate {m3/s}
  autosize,                                                                                     !- Design-Inlet Water Temperature {C}
  autosize,                                                                                     !- Design-Inlet Air Temperature {C}
  autosize,                                                                                     !- Design Outlet Air Temperature {C}
  autosize,                                                                                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                                                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  aim6651-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Coil-Water Inlet Node
  aim6651-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Coil-Water Outlet Node
  aim6651-VAV-SYS-Mixed-Air-Outlet,                     !- Coil-Air Inlet Node
  aim6651-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Outlet Node
  SimpleAnalysis,                                                                               !- Type of Analysis
  CrossFlow;                                                                                    !- Heat Exchanger Configuration

Controller:WaterCoil,
  aim6651-VAV-SYS-Cooling-Coil-Controller,              !- Name
  Temperature,                                                                                  !- Control variable
  Reverse,                                                                                      !- Action
  Flow,                                                                                         !- Actuator variable
  aim6651-VAV-SYS-Cooling-Coil-Outlet,                  !- Control Node
  aim6651-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Actuator Node
  autosize,                                                                                     !- Controller Convergence Tolerance: delta temp from setpoint temp {deltaC}
  autosize,                                                                                     !- Max Actuated Flow {m3/s}
  0;                                                                                            !- Min Actuated Flow {m3/s}

SetpointManager:MixedAir,
  aim6651-VAV-SYS-Cooling-Coil-Air-Temp-Manager,        !- Name
  Temperature,                                                                                  !- Control variable:
  aim6651-VAV-SYS-Air-Loop-Outlet,                      !- reference set point node name
  aim6651-VAV-SYS-Heating-Coil-Outlet,                  !- fan inlet node name
  aim6651-VAV-SYS-Air-Loop-Outlet,                      !- fan outlet node name
  aim6651-VAV-SYS-Mixed-Air-Nodes;                      !- Name of the set point Node or Node List

NodeList,
  aim6651-VAV-SYS-Mixed-Air-Nodes,                      !- Node List Name
  aim6651-VAV-SYS-Cooling-Coil-Outlet,                  !- Node ID
  aim6651-VAV-SYS-Mixed-Air-Outlet;                     !- Node ID

BRANCH,
  aim6651-VAV-SYS-Cooling-Coil-ChW-Branch,              !- Branch Name
  ,                                                                                             !- Maximum Branch Flow Rate {m3/s}
  ,																							                                                !- Pressure Drop Curve
  Coil:Cooling:Water,                                                                           !- Comp1 Type
  aim6651-VAV-SYS-Cooling-Coil,                         !- Comp1 Name
  aim6651-VAV-SYS-Cooling-Coil-ChW-Inlet,               !- Comp1 Inlet Node Name
  aim6651-VAV-SYS-Cooling-Coil-ChW-Outlet,              !- Comp1 Outlet Node Name
  ACTIVE;                                                                                       !- Comp1 Branch Control Type


    Coil:Heating:Water,
    aim6651-VAV-SYS-Heating-Coil,                         !- Coil-Name
    COMPACT-HVAC-ALWAYS,                                                                          !- Available Schedule
    autosize,                                                                                     !- UA of the Coil-{W/K}
    autosize,                                                                                     !- Max Water Flow Rate of Coil-{m3/s}
    aim6651-VAV-SYS-Heating-Coil-HW-Inlet,                !- Coil-Water Inlet Node
    aim6651-VAV-SYS-Heating-Coil-HW-Outlet,               !- Coil-Water Outlet Node
    aim6651-VAV-SYS-Cooling-Coil-Outlet,                  !- Coil-Air Inlet Node
    aim6651-VAV-SYS-Heating-Coil-Outlet,                  !- Coil-Air Outlet Node
    UFactorTimesAreaAndDesignWaterFlowRate,                                                       !- Performance Input Method
    autosize,                                                                                     !- Rated Capacity {W}
    82.2,                                                                                         !- Rated Inlet Water Temperature {C}
    16.6,                                                                                         !- Rated Inlet Air Temperature {C}
    71.1,                                                                                         !- Rated Outlet Water Temperature {C}
    32.2,
    1.0;
  
    BRANCH,
    aim6651-VAV-SYS-Heating-Coil-HW-Branch,               !- Branch Name
